<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_13" xmlns:bbsp="http://www.itesla_project.eu/schema/iidm/ext/busbarsectionposition/1_0" xmlns:io="http://www.itesla_project.eu/schema/iidm/ext/injection_observability/1_0" xmlns:m="http://www.powsybl.org/schema/iidm/ext/measurements/1_0" xmlns:cp="http://www.powsybl.org/schema/iidm/ext/connectable_position/1_1" xmlns:ld="http://www.itesla_project.eu/schema/iidm/ext/load_detail/1_0" xmlns:gs="http://www.powsybl.org/schema/iidm/ext/generator_startup/1_1" xmlns:apc="http://www.powsybl.org/schema/iidm/ext/active_power_control/1_2" xmlns:bo="http://www.itesla_project.eu/schema/iidm/ext/branch_observability/1_0" xmlns:clps="http://www.powsybl.org/schema/iidm/ext/current-limits-per-season/1_13" xmlns:reft="http://www.powsybl.org/schema/iidm/ext/reference_terminals/1_0" xmlns:slt="http://www.powsybl.org/schema/iidm/ext/slack_terminal/1_5" id="PtFige-20240828-0935-enrichi" caseDate="2024-08-28T09:35:00.000+02:00" forecastDistance="0" sourceFormat="NF" minimumValidationLevel="STEADY_STATE_HYPOTHESIS">
    <iidm:substation id="GEN.P" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="1GEN.P7" nominalV="400.0" lowVoltageLimit="280.0" highVoltageLimit="520.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="1GEN.-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="1GEN.P7_1" name="1" node="0"/>
                <iidm:switch id="1GEN.P7_1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E1SA_F" name="1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="1GEN.P7_1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E2SA_F" name="1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="1GEN.P7_1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E3SA_F" name="1GEN.P7-1GEN.P7.SJB.0-GEN.PAT761E3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="414.3500702414015" angle="-1.9619831092821367" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GEN.PY711" loadType="FICTITIOUS" p0="1.4210854715202004E-14" q0="0.0" node="3" p="1.4210854715202004E-14" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GEN.PP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GEN.P-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GEN.PP6_1A" name="1A" node="0"/>
                <iidm:busbarSection id="GEN.PP6_1B" name="1B" node="1"/>
                <iidm:busbarSection id="GEN.PP6_2A" name="2A" node="2"/>
                <iidm:busbarSection id="GEN.PP6_2B" name="2B" node="3"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.2AB SA.2A_OC" name="GEN.P6TRO.2AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="2"/>
                <iidm:switch id="GEN.PP6_GEN.P6VOUGL.1 SA.1_OC" name="GEN.P6VOUGL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.2 SA.1_OC" name="GEN.P6GENIS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT761 SA.1_OC" name="GEN.P6AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="GEN.PP6_GEN.P6CHAV6.1 SA.1_OC" name="GEN.P6CHAV6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.1 SA.2_OC" name="GEN.P6GENIS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="28"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.5 SA.2_OC" name="GEN.P6GENIS.5 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="29"/>
                <iidm:switch id="GEN.PP6_GEN.P6ZCRUS.1 SA.2_OC" name="GEN.P6ZCRUS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.4 SA.2_OC" name="GEN.P6GENIS.4 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="31"/>
                <iidm:switch id="GEN.PP6_GEN.P6ZCRUS.1 SA.1_OC" name="GEN.P6ZCRUS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.A SA.1_OC" name="GEN.P6COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="32" node2="0"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.3 SA.2_OC" name="GEN.P6GENIS.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="33"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.A SA.2_OC" name="GEN.P6COUPL.A SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="34"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT762 SA.2_OC" name="GEN.P6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="35"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.3 SA.1_OC" name="GEN.P6GENIS.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="33"/>
                <iidm:switch id="GEN.PP6_GEN.P6CORNI.2 SA.2_OC" name="GEN.P6CORNI.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="36"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.B SA.2_OC" name="GEN.P6COUPL.B SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="37"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.1AB SA.1A_OC" name="GEN.P6TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="38" node2="0"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.5 SA.1_OC" name="GEN.P6GENIS.5 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="29"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.1 SA.1_OC" name="GEN.P6GENIS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
                <iidm:switch id="GEN.PP6_GEN.P6IZERN.1 SA.1_OC" name="GEN.P6IZERN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="39"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.2 SA.2_OC" name="GEN.P6.VERB.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="40"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT762 SA.1_OC" name="GEN.P6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="35"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT761 SA.2_OC" name="GEN.P6AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
                <iidm:switch id="GEN.PP6_GEN.P6IZERN.1 SA.2_OC" name="GEN.P6IZERN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="39"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.B SA.1_OC" name="GEN.P6COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="41" node2="1"/>
                <iidm:switch id="GEN.PP6_GEN.P6BOISS.1 SA.2_OC" name="GEN.P6BOISS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="42"/>
                <iidm:switch id="GEN.PP6_GEN.P6CORNI.2 SA.1_OC" name="GEN.P6CORNI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="36"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.1AB SA.1B_OC" name="GEN.P6TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="43"/>
                <iidm:switch id="GEN.PP6_GEN.P6VOUGL.1 SA.2_OC" name="GEN.P6VOUGL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
                <iidm:switch id="GEN.PP6_GEN.P6CPNOL.1 SA.2_OC" name="GEN.P6CPNOL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="44"/>
                <iidm:switch id="GEN.PP6_GEN.P6ARLOD.1 SA.1_OC" name="GEN.P6ARLOD.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="45"/>
                <iidm:switch id="GEN.PP6_GEN.P6CPNOL.1 SA.1_OC" name="GEN.P6CPNOL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="44"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.1 SA.2_OC" name="GEN.P6.VERB.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="46"/>
                <iidm:switch id="GEN.PP6_GEN.P6CHAV6.1 SA.2_OC" name="GEN.P6CHAV6.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="27"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.6 SA.2_OC" name="GEN.P6GENIS.6 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="47"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.2AB SA.2B_OC" name="GEN.P6TRO.2AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="48"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.6 SA.1_OC" name="GEN.P6GENIS.6 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="47"/>
                <iidm:switch id="GEN.PP6_GEN.P6ARLOD.1 SA.2_OC" name="GEN.P6ARLOD.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="45"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.4 SA.1_OC" name="GEN.P6GENIS.4 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="31"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.1 SA.1_OC" name="GEN.P6.VERB.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="46"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.2 SA.1_OC" name="GEN.P6.VERB.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="40"/>
                <iidm:switch id="GEN.PP6_GEN.P6SERRI.1 SA.2_OC" name="GEN.P6SERRI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="49"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.2 SA.2_OC" name="GEN.P6GENIS.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="25"/>
                <iidm:switch id="GEN.PP6_GEN.P6BOISS.1 SA.1_OC" name="GEN.P6BOISS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="42"/>
                <iidm:switch id="GEN.PP6_GEN.P6SERRI.1 SA.1_OC" name="GEN.P6SERRI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="49"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT761 DJ_OC" name="GEN.P6AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="5"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.5 DJ.HT_OC" name="GEN.P6GENIS.5 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="11"/>
                <iidm:switch id="GEN.PP6_GEN.P6AT762 DJ_OC" name="GEN.P6AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="35" node2="4"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.2 DJ_OC" name="GEN.P6.VERB.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="40" node2="18"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.1 DJ.HT_OC" name="GEN.P6GENIS.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="14"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.B DJ_OC" name="GEN.P6COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="37" node2="41"/>
                <iidm:switch id="GEN.PP6_GEN.P6ZCRUS.1 DJ_OC" name="GEN.P6ZCRUS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="17"/>
                <iidm:switch id="GEN.PP6_GEN.P6BOISS.1 DJ_OC" name="GEN.P6BOISS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="42" node2="9"/>
                <iidm:switch id="GEN.PP6_GEN.P6CORNI.2 DJ_OC" name="GEN.P6CORNI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="36" node2="19"/>
                <iidm:switch id="GEN.PP6_GEN.P6IZERN.1 DJ_OC" name="GEN.P6IZERN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="39" node2="10"/>
                <iidm:switch id="GEN.PP6_GEN.P6CPNOL.1 DJ_OC" name="GEN.P6CPNOL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="44" node2="21"/>
                <iidm:switch id="GEN.PP6_GEN.P6SERRI.1 DJ_OC" name="GEN.P6SERRI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="49" node2="8"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.3 DJ.HT_OC" name="GEN.P6GENIS.3 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="33" node2="7"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.6 DJ.HT_OC" name="GEN.P6GENIS.6 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="47" node2="6"/>
                <iidm:switch id="GEN.PP6_GEN.P6.VERB.1 DJ_OC" name="GEN.P6.VERB.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="46" node2="16"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.1AB DJ_OC" name="GEN.P6TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="43" node2="38"/>
                <iidm:switch id="GEN.PP6_GEN.P6ARLOD.1 DJ_OC" name="GEN.P6ARLOD.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="45" node2="22"/>
                <iidm:switch id="GEN.PP6_GEN.P6VOUGL.1 DJ_OC" name="GEN.P6VOUGL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="20"/>
                <iidm:switch id="GEN.PP6_GEN.P6TRO.2AB DJ_OC" name="GEN.P6TRO.2AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="48" node2="23"/>
                <iidm:switch id="GEN.PP6_GEN.P6COUPL.A DJ_OC" name="GEN.P6COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="32"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.4 DJ.HT_OC" name="GEN.P6GENIS.4 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="31" node2="15"/>
                <iidm:switch id="GEN.PP6_GEN.P6GENIS.2 DJ.HT_OC" name="GEN.P6GENIS.2 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="12"/>
                <iidm:switch id="GEN.PP6_GEN.P6CHAV6.1 DJ_OC" name="GEN.P6CHAV6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="13"/>
                <iidm:bus v="245.37267397284185" angle="-1.7521470097002851" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GEN.PL61SERRI" loadType="FICTITIOUS" p0="54.907618278518385" q0="16.352949910768984" node="8" p="54.907618278518385" q="16.352949910768984"/>
            <iidm:load id="CHAV6L61GEN.P" loadType="FICTITIOUS" p0="103.28014447931514" q0="2.765073933113854" node="13" p="103.28014447931514" q="2.765073933113854"/>
            <iidm:load id=".VERBL61GEN.P" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="16" p="0.0" q="0.0"/>
            <iidm:load id="GEN.PL61ZCRUS" loadType="FICTITIOUS" p0="-33.141030888330874" q0="-3.6142690556644084" node="17" p="-33.141030888330874" q="-3.6142690556644084"/>
            <iidm:load id=".VERBL62GEN.P" loadType="FICTITIOUS" p0="-19.543442261457926" q0="-27.9270732402847" node="18" p="-19.543442261457926" q="-27.9270732402847"/>
            <iidm:load id="CORNIL62GEN.P" loadType="FICTITIOUS" p0="-35.52799741135675" q0="-2.205040614533118" node="19" p="-35.52799741135675" q="-2.205040614533118"/>
            <iidm:load id="CPNOLL61GEN.P" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="21" p="0.0" q="0.0"/>
            <iidm:load id="ARLODL61GEN.P" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="22" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GEN.PP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GEN.P-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GEN.PP7_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="GEN.PP7_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="GEN.PP7_2.1" name="2.1" node="2"/>
                <iidm:busbarSection id="GEN.PP7_2.2" name="2.2" node="3"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT762 SA.2_OC" name="GEN.P7AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="14"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.1 SA.1_OC" name="GEN.P7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="GEN.PP7_GEN.P7SEC..12 SS.1.12_OC" name="GEN.P7SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.2 SA.1_OC" name="GEN.P7VIELM.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.2 SA.1_OC" name="GEN.P7COUPL.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="17" node2="1"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.3 SA.1_OC" name="GEN.P7VIELM.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="GEN.PP7_GEN.P7CORNI.1 SA.2_OC" name="GEN.P7CORNI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="19"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.1 SA.2_OC" name="GEN.P7COUPL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.2 SA.2_OC" name="GEN.P7CREYS.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="21"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT762 SA.1_OC" name="GEN.P7AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="GEN.PP7_GEN.P7B.TOL.1 SA.2_OC" name="GEN.P7B.TOL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT761 SA.1_OC" name="GEN.P7AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
                <iidm:switch id="GEN.PP7_GEN.P7FRASN.1 SA.2_OC" name="GEN.P7FRASN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.1 SA.1_OC" name="GEN.P7COUPL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="0"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT761 SA.2_OC" name="GEN.P7AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="23"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.1 SA.2_OC" name="GEN.P7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="15"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.1 SA.2_OC" name="GEN.P7CREYS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.2 SA.2_OC" name="GEN.P7COUPL.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="27"/>
                <iidm:switch id="GEN.PP7_GEN.P7B.TOL.1 SA.1_OC" name="GEN.P7B.TOL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.2 SA.1_OC" name="GEN.P7CREYS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
                <iidm:switch id="GEN.PP7_GEN.P7CORNI.1 SA.1_OC" name="GEN.P7CORNI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.2 SA.2_OC" name="GEN.P7VIELM.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.3 SA.2_OC" name="GEN.P7VIELM.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="18"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.1 SA.1_OC" name="GEN.P7CREYS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
                <iidm:switch id="GEN.PP7_GEN.P7FRASN.1 SA.1_OC" name="GEN.P7FRASN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
                <iidm:switch id="GEN.PP7_GEN.P7SEC..12 SS.2.12_OC" name="GEN.P7SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="2"/>
                <iidm:switch id="GEN.PP7_GEN.P7FRASN.1 DJ_OC" name="GEN.P7FRASN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="9"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.3 DJ_OC" name="GEN.P7VIELM.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="7"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.1 DJ_OC" name="GEN.P7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="11"/>
                <iidm:switch id="GEN.PP7_GEN.P7B.TOL.1 DJ_OC" name="GEN.P7B.TOL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="13"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT762 DJ_OC" name="GEN.P7AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="4"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.1 DJ_OC" name="GEN.P7COUPL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="25"/>
                <iidm:switch id="GEN.PP7_GEN.P7CORNI.1 DJ_OC" name="GEN.P7CORNI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="6"/>
                <iidm:switch id="GEN.PP7_GEN.P7COUPL.2 DJ_OC" name="GEN.P7COUPL.2 DJ_OC" kind="BREAKER" retained="true" open="true" node1="27" node2="17"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.2 DJ_OC" name="GEN.P7CREYS.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="8"/>
                <iidm:switch id="GEN.PP7_GEN.P7AT761 DJ_OC" name="GEN.P7AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="5"/>
                <iidm:switch id="GEN.PP7_GEN.P7VIELM.2 DJ_OC" name="GEN.P7VIELM.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="10"/>
                <iidm:switch id="GEN.PP7_GEN.P7CREYS.1 DJ_OC" name="GEN.P7CREYS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="12"/>
                <iidm:bus v="416.127890092172" angle="-0.7509997314679966" nodes="0,1,2,4,5,6,7,8,9,10,11,12,13,14,15,16,18,19,20,21,22,23,24,25,26"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CORNIL71GEN.P" loadType="FICTITIOUS" p0="65.38152877321465" q0="15.547697847325253" node="6" p="65.38152877321465" q="15.547697847325253"/>
            <iidm:load id="FRASNL71GEN.P" loadType="FICTITIOUS" p0="240.92367485701348" q0="-95.2777827434229" node="9" p="240.92367485701348" q="-95.2777827434229"/>
            <iidm:load id="B.TOLL71GEN.P" loadType="FICTITIOUS" p0="-181.578638166985" q0="31.621506766154198" node="13" p="-181.578638166985" q="31.621506766154198"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="GEN.PY771" r="0.030012620612978935" x="42.300045013427734" g="9.744659337229677E-7" b="-7.541967534052674E-6" ratedU1="388.0" ratedU2="388.0" voltageLevelId1="GEN.PP7" node1="5" voltageLevelId2="1GEN.P7" node2="1" p1="86.32805192430678" q1="19.644619707792287" p2="-86.15796612238744" q2="-16.44309011218274" selectedOperationalLimitsGroupId1="DEFAULT">
            <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="GEN.P-Y761.1"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GEN.PY771" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="9999.0"/>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="9999.0"/>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GEN.PY761" r="0.17217104136943817" x="-2.5252437591552734" g="0.0" b="0.0" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="1GEN.P7" node1="2" voltageLevelId2="GEN.PP6" node2="5" p1="86.15798452801006" q1="16.443089878550012" p2="-86.1359640401154" q2="-16.766065793427433" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId1" value="E1 J TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="GEN.P-Y761.2"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GEN.PY761" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup1 id="E1 J">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 J TR">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 J">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 J">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GEN.PY762" r="0.16834880411624908" x="13.812317848205566" g="2.61805553236627E-6" b="-1.951390913745854E-5" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="GEN.PP7" node1="4" voltageLevelId2="GEN.PP6" node2="4" p1="76.8147872623373" q1="17.71382208130548" p2="-76.63888439489888" q2="-15.12993144983869" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="GEN.P-Y762"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GEN.PY762" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1540.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1540.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1540.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1540.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1540.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1540.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="GROSN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="1GROSP7" nominalV="400.0" lowVoltageLimit="280.0" highVoltageLimit="520.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="1GROS-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="1GROSP7_1" name="1" node="0"/>
                <iidm:switch id="1GROSP7_1GROSP7-1GROSP7.SJB.0-GROSNAT761E1SA_F" name="1GROSP7-1GROSP7.SJB.0-GROSNAT761E1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="1GROSP7_1GROSP7-1GROSP7.SJB.0-GROSNAT761E2SA_F" name="1GROSP7-1GROSP7.SJB.0-GROSNAT761E2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="1GROSP7_1GROSP7-1GROSP7.SJB.0-GROSNAT761E3SA_F" name="1GROSP7-1GROSP7.SJB.0-GROSNAT761E3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="412.42841981530995" angle="-2.5927760181002033" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GROSNY711" loadType="FICTITIOUS" p0="0.06570751532160202" q0="66.86068014709326" node="3" p="0.06570751532160202" q="66.86068014709326"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GROSNP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GROSN-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GROSNP6_1" name="1" node="0"/>
                <iidm:busbarSection id="GROSNP6_2" name="2" node="1"/>
                <iidm:switch id="GROSNP6_GROSN6AT762 SA.2_OC" name="GROSN6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="GROSNP6_GROSN6CURTI.1 SA.1_OC" name="GROSN6CURTI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="GROSNP6_GROSN6COUPL SA.2_OC" name="GROSN6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="GROSNP6_GROSN6COUPL SA.1_OC" name="GROSN6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="GROSNP6_GROSN6AT762 SA.1_OC" name="GROSN6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="GROSNP6_GROSN6CURTI.1 SA.2_OC" name="GROSN6CURTI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.2 SA.1_OC" name="GROSN6CHALO.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
                <iidm:switch id="GROSNP6_GROSN6GUEUG.1 SA.2_OC" name="GROSN6GUEUG.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.1 SA.1_OC" name="GROSN6CHALO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="GROSNP6_GROSN6MACON.1 SA.2_OC" name="GROSN6MACON.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="GROSNP6_GROSN6GUEUG.1 SA.1_OC" name="GROSN6GUEUG.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="GROSNP6_GROSN6ZCUR5.1 SA.2_OC" name="GROSN6ZCUR5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.2 SA.2_OC" name="GROSN6CHALO.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="GROSNP6_GROSN6ZCUR5.1 SA.1_OC" name="GROSN6ZCUR5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="GROSNP6_GROSN6AT761 SA.2_OC" name="GROSN6AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="GROSNP6_GROSN6MACON.1 SA.1_OC" name="GROSN6MACON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="GROSNP6_GROSN6AT761 SA.1_OC" name="GROSN6AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.1 SA.2_OC" name="GROSN6CHALO.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
                <iidm:switch id="GROSNP6_GROSN6AT761 DJ_OC" name="GROSN6AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="3"/>
                <iidm:switch id="GROSNP6_GROSN6AT762 DJ_OC" name="GROSN6AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="2"/>
                <iidm:switch id="GROSNP6_GROSN6GUEUG.1 DJ_OC" name="GROSN6GUEUG.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="7"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.2 DJ_OC" name="GROSN6CHALO.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="5"/>
                <iidm:switch id="GROSNP6_GROSN6CURTI.1 DJ_OC" name="GROSN6CURTI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="4"/>
                <iidm:switch id="GROSNP6_GROSN6MACON.1 DJ_OC" name="GROSN6MACON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="9"/>
                <iidm:switch id="GROSNP6_GROSN6COUPL DJ_OC" name="GROSN6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="GROSNP6_GROSN6CHALO.1 DJ_OC" name="GROSN6CHALO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="8"/>
                <iidm:switch id="GROSNP6_GROSN6ZCUR5.1 DJ_OC" name="GROSN6ZCUR5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="6"/>
                <iidm:bus v="243.31447922983375" angle="-2.2299919219935393" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GROSNP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GROSN-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GROSNP7_1" name="1" node="0"/>
                <iidm:busbarSection id="GROSNP7_2" name="2" node="1"/>
                <iidm:switch id="GROSNP7_GROSN7VIELM.1 SA.1_OC" name="GROSN7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="GROSNP7_GROSN7VIELM.1 SA.2_OC" name="GROSN7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="GROSNP7_GROSN7COUPL SA.1_OC" name="GROSN7COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
                <iidm:switch id="GROSNP7_GROSN7AT761 SA.2_OC" name="GROSN7AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="GROSNP7_GROSN7AT761 SA.1_OC" name="GROSN7AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="GROSNP7_GROSN7COUPL SA.2_OC" name="GROSN7COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="GROSNP7_GROSN7SSV.O.1 SA.1_OC" name="GROSN7SSV.O.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="GROSNP7_GROSN7AT762 SA.1_OC" name="GROSN7AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="GROSNP7_GROSN7AT762 SA.2_OC" name="GROSN7AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="GROSNP7_GROSN7SSV.O.1 SA.2_OC" name="GROSN7SSV.O.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="GROSNP7_GROSN7COUPL DJ_OC" name="GROSN7COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
                <iidm:switch id="GROSNP7_GROSN7VIELM.1 DJ_OC" name="GROSN7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
                <iidm:switch id="GROSNP7_GROSN7SSV.O.1 DJ_OC" name="GROSN7SSV.O.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="5"/>
                <iidm:switch id="GROSNP7_GROSN7AT761 DJ_OC" name="GROSN7AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="3"/>
                <iidm:switch id="GROSNP7_GROSN7AT762 DJ_OC" name="GROSN7AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="2"/>
                <iidm:bus v="413.8913346779332" angle="-0.9034116320294595" nodes="0,1,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="GROSNY771" r="0.2299998700618744" x="44.999996185302734" g="6.244021619750129E-7" b="-1.2933109019286348E-6" ratedU1="388.0" ratedU2="388.0" voltageLevelId1="GROSNP7" node1="3" voltageLevelId2="1GROSP7" node2="1" p1="112.01172570119009" q1="14.753658587943413" p2="-111.88766503788689" q2="-11.187078246843877" selectedOperationalLimitsGroupId1="DEFAULT">
            <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="GROSN-Y761.1"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GROSNY771" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="9999.0"/>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="9999.0"/>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GROSNY761" r="0.08417501300573349" x="-3.4052844047546387" g="0.0" b="0.0" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="1GROSP7" node1="2" voltageLevelId2="GROSNP6" node2="3" p1="111.82195920890854" q1="-55.67359569819865" p2="-111.79992044829035" q2="54.78202176043464" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId1" value="E1 J TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="GROSN-Y761.2"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GROSNY761" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup1 id="E1 J">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 J TR">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 J">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 J">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GROSNY762" r="0.17217601835727692" x="13.73575210571289" g="1.7638889175941586E-6" b="-4.772566626343178E-6" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="GROSNP7" node1="2" voltageLevelId2="GROSNP6" node2="2" p1="100.94953268003124" q1="30.082159140386306" p2="-100.81194428094888" q2="-27.26524678334995" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="GROSN-Y762"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GROSNY762" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="VIELM" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="1VIELP7" nominalV="400.0" lowVoltageLimit="280.0" highVoltageLimit="520.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="1VIEL-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="1VIELP7_1" name="1" node="0"/>
                <iidm:switch id="1VIELP7_1VIELP7-1VIELP7.SJB.0-VIELMAT761E1SA_F" name="1VIELP7-1VIELP7.SJB.0-VIELMAT761E1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="1VIELP7_1VIELP7-1VIELP7.SJB.0-VIELMAT761E2SA_F" name="1VIELP7-1VIELP7.SJB.0-VIELMAT761E2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="1VIELP7_1VIELP7-1VIELP7.SJB.0-VIELMAT761E3SA_F" name="1VIELP7-1VIELP7.SJB.0-VIELMAT761E3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="415.2388119748535" angle="-2.008584385016882" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="VIELMY711" loadType="FICTITIOUS" p0="0.13998821909594383" q0="68.07085374796452" node="3" p="0.13998821909594383" q="68.07085374796452"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VIELMP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VIELM-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VIELMP3_1" name="1" node="0"/>
                <iidm:busbarSection id="VIELMP3_2" name="2" node="1"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.1 SA.1_OC" name="VIELM3VERRE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="VIELMP3_VIELM3ZPOIS.1 SA.2_OC" name="VIELM3ZPOIS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VIELMP3_VIELM3SAULI.1 SA.2_OC" name="VIELM3SAULI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="VIELMP3_VIELM3ZPOIS.1 SA.1_OC" name="VIELM3ZPOIS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.2 SA.2_OC" name="VIELM3VERRE.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="VIELMP3_VIELM3TR634 SA.2_OC" name="VIELM3TR634 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.1 SA.2_OC" name="VIELM3B.ROC.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VIELMP3_VIELM3TR313 SA.2_OC" name="VIELM3TR313 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.2 SA.1_OC" name="VIELM3VERRE.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VIELMP3_VIELM3COUPL SA.2_OC" name="VIELM3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="VIELMP3_VIELM3TR313 SA.1_OC" name="VIELM3TR313 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.1 SA.1_OC" name="VIELM3B.ROC.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VIELMP3_VIELM3TR312 SA.2_OC" name="VIELM3TR312 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="23"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.2 SA.1_OC" name="VIELM3B.ROC.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
                <iidm:switch id="VIELMP3_VIELM3VENAR.1 SA.2_OC" name="VIELM3VENAR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.1 SA.2_OC" name="VIELM3VERRE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="VIELMP3_VIELM3SAULI.1 SA.1_OC" name="VIELM3SAULI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="VIELMP3_VIELM3ZE.CR.1 SA.1_OC" name="VIELM3ZE.CR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
                <iidm:switch id="VIELMP3_VIELM3TR635 SA.1_OC" name="VIELM3TR635 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="27"/>
                <iidm:switch id="VIELMP3_VIELM3ZE.CR.1 SA.2_OC" name="VIELM3ZE.CR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
                <iidm:switch id="VIELMP3_VIELM3TR312 SA.1_OC" name="VIELM3TR312 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
                <iidm:switch id="VIELMP3_VIELM3COUPL SA.1_OC" name="VIELM3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="28" node2="0"/>
                <iidm:switch id="VIELMP3_VIELM3TR311 SA.2_OC" name="VIELM3TR311 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="29"/>
                <iidm:switch id="VIELMP3_VIELM3TR635 SA.2_OC" name="VIELM3TR635 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="27"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.2 SA.2_OC" name="VIELM3B.ROC.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
                <iidm:switch id="VIELMP3_VIELM3TR634 SA.1_OC" name="VIELM3TR634 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="VIELMP3_VIELM3VENAR.1 SA.1_OC" name="VIELM3VENAR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="25"/>
                <iidm:switch id="VIELMP3_VIELM3TR311 SA.1_OC" name="VIELM3TR311 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="29"/>
                <iidm:switch id="VIELMP3_VIELM3TR313 DJ.HT_OC" name="VIELM3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="34"/>
                <iidm:switch id="VIELMP3_VIELM3TR312 DJ.HT_OC" name="VIELM3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="32"/>
                <iidm:switch id="VIELMP3_VIELM3COUPL DJ_OC" name="VIELM3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="28"/>
                <iidm:switch id="VIELMP3_VIELM3ZPOIS.1 DJ_OC" name="VIELM3ZPOIS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="12"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.2 DJ_OC" name="VIELM3VERRE.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="8"/>
                <iidm:switch id="VIELMP3_VIELM3SAULI.1 DJ_OC" name="VIELM3SAULI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="7"/>
                <iidm:switch id="VIELMP3_VIELM3VERRE.1 DJ_OC" name="VIELM3VERRE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.2 DJ_OC" name="VIELM3B.ROC.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="9"/>
                <iidm:switch id="VIELMP3_VIELM3VENAR.1 DJ_OC" name="VIELM3VENAR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="11"/>
                <iidm:switch id="VIELMP3_VIELM3ZE.CR.1 DJ_OC" name="VIELM3ZE.CR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="10"/>
                <iidm:switch id="VIELMP3_VIELM3B.ROC.1 DJ_OC" name="VIELM3B.ROC.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="14"/>
                <iidm:switch id="VIELMP3_VIELM3TR635 DJ_OC" name="VIELM3TR635 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="5"/>
                <iidm:switch id="VIELMP3_VIELM3TR311 DJ.HT_OC" name="VIELM3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="30"/>
                <iidm:switch id="VIELMP3_VIELM3TR634 DJ_OC" name="VIELM3TR634 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="6"/>
                <iidm:switch id="VIELMP3_VIELMP3-N1_DJ_F" name="VIELMP3-N1_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="31" node2="30"/>
                <iidm:switch id="VIELMP3_VIELMP3-VIELM3TR311_DJ_F" name="VIELMP3-VIELM3TR311_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="3" node2="30"/>
                <iidm:switch id="VIELMP3_VIELMP3-N2_DJ_F" name="VIELMP3-N2_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="33" node2="32"/>
                <iidm:switch id="VIELMP3_VIELMP3-VIELM3TR312_DJ_F" name="VIELMP3-VIELM3TR312_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="4" node2="32"/>
                <iidm:switch id="VIELMP3_VIELMP3-N3_DJ_F" name="VIELMP3-N3_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="35" node2="34"/>
                <iidm:switch id="VIELMP3_VIELMP3-VIELM3TR313_DJ_F" name="VIELMP3-VIELM3TR313_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="2" node2="34"/>
                <iidm:switch id="VIELMP3_Disj VIELMINF" name="Disj VIELMINF" kind="BREAKER" retained="true" open="false" node1="36" node2="30"/>
                <iidm:switch id="VIELMP3_Disj VIELMING" name="Disj VIELMING" kind="BREAKER" retained="true" open="false" node1="37" node2="32"/>
                <iidm:bus v="66.0938999119544" angle="-2.452204826852536" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="VIELMIN1" energySource="WIND" minP="0.0" maxP="30.0" voltageRegulatorOn="false" targetP="3.0" targetV="64.472412109375" targetQ="0.0" node="31" p="-3.0" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="VIELMIN1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="30.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VIELMIN2" energySource="WIND" minP="0.0" maxP="32.0" voltageRegulatorOn="false" targetP="2.9000000953674316" targetV="64.472412109375" targetQ="0.0" node="33" p="-2.9000000953674316" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="VIELMIN2"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VIELMIN3" energySource="WIND" minP="0.0" maxP="21.600000381469727" voltageRegulatorOn="false" targetP="6.300000190734863" targetV="64.472412109375" targetQ="0.0" node="35" p="-6.300000190734862" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="VIELMIN3"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.600000381469727" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VIELMINF" energySource="SOLAR" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="1.10670006275177" targetV="0.0" targetQ="0.0" node="36" p="-1.10670006275177" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="VIELMINF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VIELMING" energySource="SOLAR" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="1.10670006275177" targetV="0.0" targetQ="0.0" node="37" p="-1.10670006275177" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="VIELMING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="VIELM3TR313" loadType="UNDEFINED" p0="1.8399113416671753" q0="-4.163633823394775" node="2" p="1.8399113416671753" q="-4.163633823394775">
                <iidm:property name="codeOI" value="VIELM-Y313"/>
            </iidm:load>
            <iidm:load id="VIELM3TR311" loadType="UNDEFINED" p0="2.9466114044189453" q0="-4.163633823394775" node="3" p="2.9466114044189453" q="-4.163633823394775">
                <iidm:property name="codeOI" value="VIELM-Y311"/>
            </iidm:load>
            <iidm:load id="VIELM3TR312" loadType="UNDEFINED" p0="2.9466114044189453" q0="-4.163633823394775" node="4" p="2.9466114044189453" q="-4.163633823394775">
                <iidm:property name="codeOI" value="VIELM-Y312"/>
            </iidm:load>
            <iidm:load id="SAULIL31VIELM" loadType="FICTITIOUS" p0="5.264999693098531" q0="-4.8675469977008845" node="7" p="5.264999693098531" q="-4.8675469977008845"/>
            <iidm:load id="VERREL32VIELM" loadType="FICTITIOUS" p0="-5.382882090729709" q0="-4.805140076452858" node="8" p="-5.382882090729709" q="-4.805140076452858"/>
            <iidm:load id="VIELML31ZE.CR" loadType="FICTITIOUS" p0="0.8920865086228673" q0="-3.6011988270952315" node="10" p="0.8920865086228673" q="-3.6011988270952315"/>
            <iidm:load id="VENARL31VIELM" loadType="FICTITIOUS" p0="-0.6669814663164431" q0="-1.7108982874895844" node="11" p="-0.6669814663164431" q="-1.7108982874895844"/>
            <iidm:load id="VIELML31ZPOIS" loadType="FICTITIOUS" p0="1.1751063593123945E-4" q0="-0.4520797073873837" node="12" p="1.1751063593123945E-4" q="-0.4520797073873837"/>
            <iidm:load id="VERREL31VIELM" loadType="FICTITIOUS" p0="-5.599969305563377" q0="-5.05109433817438" node="13" p="-5.599969305563377" q="-5.05109433817438"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VIELMP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VIELM-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VIELMP6_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="VIELMP6_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="VIELMP6_2.1" name="2.1" node="2"/>
                <iidm:busbarSection id="VIELMP6_2.2" name="2.2" node="3"/>
                <iidm:switch id="VIELMP6_VIELM6TR634 SA.2_OC" name="VIELM6TR634 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
                <iidm:switch id="VIELMP6_VIELM6DARCE.1 SL_OC" name="VIELM6DARCE.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="16" node2="11"/>
                <iidm:switch id="VIELMP6_VIELM6COUCH.1 SA.1_OC" name="VIELM6COUCH.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="VIELMP6_VIELM6DARCE.1 SA.1_OC" name="VIELM6DARCE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="VIELMP6_VIELM6DARCE.1 SA.2_OC" name="VIELM6DARCE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
                <iidm:switch id="VIELMP6_VIELM6COMMU.1 SA.2_OC" name="VIELM6COMMU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="19"/>
                <iidm:switch id="VIELMP6_VIELM6SEC..12 SS.2.12_OC" name="VIELM6SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="VIELMP6_VIELM6COUPL SA.1_OC" name="VIELM6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="20" node2="1"/>
                <iidm:switch id="VIELMP6_VIELM6AT761 SA.1_OC" name="VIELM6AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.1 SA.2_OC" name="VIELM6C.REG.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
                <iidm:switch id="VIELMP6_VIELM6TR634 SA.1_OC" name="VIELM6TR634 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="VIELMP6_VIELM6SARRY.1 SA.2_OC" name="VIELM6SARRY.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="23"/>
                <iidm:switch id="VIELMP6_VIELM6AT761 SA.2_OC" name="VIELM6AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="21"/>
                <iidm:switch id="VIELMP6_VIELM6TR635 SA.2_OC" name="VIELM6TR635 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="24"/>
                <iidm:switch id="VIELMP6_VIELM6TR635 SA.1_OC" name="VIELM6TR635 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="24"/>
                <iidm:switch id="VIELMP6_VIELM6AT763 SA.1_OC" name="VIELM6AT763 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.2 SA.2_OC" name="VIELM6C.REG.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="26"/>
                <iidm:switch id="VIELMP6_VIELM6AT762 SA.1_OC" name="VIELM6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="27"/>
                <iidm:switch id="VIELMP6_VIELM6SEC..12 SS.1.12_OC" name="VIELM6SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="VIELMP6_VIELM6COUPL SA.2_OC" name="VIELM6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.1 SA.1_OC" name="VIELM6C.REG.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
                <iidm:switch id="VIELMP6_VIELM6SARRY.1 SA.1_OC" name="VIELM6SARRY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="23"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.2 SA.1_OC" name="VIELM6C.REG.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
                <iidm:switch id="VIELMP6_VIELM6AT763 SA.2_OC" name="VIELM6AT763 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="25"/>
                <iidm:switch id="VIELMP6_VIELM6COUCH.1 SA.2_OC" name="VIELM6COUCH.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="17"/>
                <iidm:switch id="VIELMP6_VIELM6AT762 SA.2_OC" name="VIELM6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
                <iidm:switch id="VIELMP6_VIELM6COMMU.1 SA.1_OC" name="VIELM6COMMU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="VIELMP6_VIELM6DARCE.1 DJ_OC" name="VIELM6DARCE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="16"/>
                <iidm:switch id="VIELMP6_VIELM6COMMU.1 DJ_OC" name="VIELM6COMMU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="10"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.2 DJ_OC" name="VIELM6C.REG.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="9"/>
                <iidm:switch id="VIELMP6_VIELM6AT762 DJ_OC" name="VIELM6AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="4"/>
                <iidm:switch id="VIELMP6_VIELM6SARRY.1 DJ_OC" name="VIELM6SARRY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="13"/>
                <iidm:switch id="VIELMP6_VIELM6AT763 DJ_OC" name="VIELM6AT763 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="6"/>
                <iidm:switch id="VIELMP6_VIELM6TR634 DJ_OC" name="VIELM6TR634 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="7"/>
                <iidm:switch id="VIELMP6_VIELM6AT761 DJ_OC" name="VIELM6AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="8"/>
                <iidm:switch id="VIELMP6_VIELM6COUPL DJ_OC" name="VIELM6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="20"/>
                <iidm:switch id="VIELMP6_VIELM6COUCH.1 DJ_OC" name="VIELM6COUCH.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="14"/>
                <iidm:switch id="VIELMP6_VIELM6C.REG.1 DJ_OC" name="VIELM6C.REG.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="12"/>
                <iidm:switch id="VIELMP6_VIELM6TR635 DJ_OC" name="VIELM6TR635 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="5"/>
                <iidm:bus v="244.79796390600112" angle="-1.6364008471398788" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="DARCEL61VIELM" loadType="FICTITIOUS" p0="-16.04426051875896" q0="7.39041012679354" node="11" p="-16.04426051875896" q="7.39041012679354"/>
            <iidm:load id="SARRYL61VIELM" loadType="FICTITIOUS" p0="-50.83528868128536" q0="13.192978650123678" node="13" p="-50.83528868128536" q="13.192978650123678"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VIELMP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VIELM-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VIELMP7_1A" name="1A" node="0"/>
                <iidm:busbarSection id="VIELMP7_1B" name="1B" node="1"/>
                <iidm:busbarSection id="VIELMP7_2A" name="2A" node="2"/>
                <iidm:busbarSection id="VIELMP7_2B" name="2B" node="3"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.3 SA.2_OC" name="VIELM7GEN.P.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="16"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.2 SA.1_OC" name="VIELM7GEN.P.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="VIELMP7_VIELM7AT762 SA.2_OC" name="VIELM7AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="18"/>
                <iidm:switch id="VIELMP7_VIELM7SEREI.1 SA.2_OC" name="VIELM7SEREI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="19"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.1 SA.2_OC" name="VIELM7GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="20"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.A SA.2_OC" name="VIELM7COUPL.A SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="21"/>
                <iidm:switch id="VIELMP7_VIELM7SEREI.1 SA.1_OC" name="VIELM7SEREI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.2 SA.2_OC" name="VIELM7M.SEI.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="22"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.1 SA.1_OC" name="VIELM7GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="VIELMP7_VIELM7CRENE.1 SA.1_OC" name="VIELM7CRENE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="23"/>
                <iidm:switch id="VIELMP7_VIELM7GROSN.1 SA.1_OC" name="VIELM7GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.B SA.1_OC" name="VIELM7COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="1"/>
                <iidm:switch id="VIELMP7_VIELM7CRENE.1 SA.2_OC" name="VIELM7CRENE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="23"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.2 SA.1_OC" name="VIELM7M.SEI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
                <iidm:switch id="VIELMP7_VIELM7AT762 SA.1_OC" name="VIELM7AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VIELMP7_VIELM7GROSN.1 SA.2_OC" name="VIELM7GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="24"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.2 SA.2_OC" name="VIELM7GEN.P.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="17"/>
                <iidm:switch id="VIELMP7_VIELM7H.PAU.1 SA.1_OC" name="VIELM7H.PAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.2AB SA.2A_OC" name="VIELM7TRO.2AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.1 SA.2_OC" name="VIELM7M.SEI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="28"/>
                <iidm:switch id="VIELMP7_VIELM7AT761 SA.1_OC" name="VIELM7AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="29"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.1AB SA.1A_OC" name="VIELM7TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
                <iidm:switch id="VIELMP7_VIELM7AT761 SA.2_OC" name="VIELM7AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="29"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.A SA.1_OC" name="VIELM7COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="0"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.1 SA.1_OC" name="VIELM7M.SEI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="28"/>
                <iidm:switch id="VIELMP7_VIELM7AT763 SA.1_OC" name="VIELM7AT763 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
                <iidm:switch id="VIELMP7_VIELM7AT763 SA.2_OC" name="VIELM7AT763 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="32"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.3 SA.1_OC" name="VIELM7GEN.P.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.2AB SA.2B_OC" name="VIELM7TRO.2AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="3"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.B SA.2_OC" name="VIELM7COUPL.B SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.1AB SA.1B_OC" name="VIELM7TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="1"/>
                <iidm:switch id="VIELMP7_VIELM7H.PAU.1 SA.2_OC" name="VIELM7H.PAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.1 DJ_OC" name="VIELM7GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="12"/>
                <iidm:switch id="VIELMP7_VIELM7GROSN.1 DJ_OC" name="VIELM7GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="10"/>
                <iidm:switch id="VIELMP7_VIELM7AT761 DJ_OC" name="VIELM7AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="6"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.1 DJ_OC" name="VIELM7M.SEI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="13"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.A DJ_OC" name="VIELM7COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="31"/>
                <iidm:switch id="VIELMP7_VIELM7COUPL.B DJ_OC" name="VIELM7COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="25"/>
                <iidm:switch id="VIELMP7_VIELM7CRENE.1 DJ_OC" name="VIELM7CRENE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="14"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.2AB DJ_OC" name="VIELM7TRO.2AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="33"/>
                <iidm:switch id="VIELMP7_VIELM7M.SEI.2 DJ_OC" name="VIELM7M.SEI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="15"/>
                <iidm:switch id="VIELMP7_VIELM7H.PAU.1 DJ_OC" name="VIELM7H.PAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="7"/>
                <iidm:switch id="VIELMP7_VIELM7TRO.1AB DJ_OC" name="VIELM7TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="35"/>
                <iidm:switch id="VIELMP7_VIELM7SEREI.1 DJ_OC" name="VIELM7SEREI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="9"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.2 DJ_OC" name="VIELM7GEN.P.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="11"/>
                <iidm:switch id="VIELMP7_VIELM7AT762 DJ_OC" name="VIELM7AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="4"/>
                <iidm:switch id="VIELMP7_VIELM7AT763 DJ_OC" name="VIELM7AT763 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="5"/>
                <iidm:switch id="VIELMP7_VIELM7GEN.P.3 DJ_OC" name="VIELM7GEN.P.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="8"/>
                <iidm:bus v="416.94664330447165" angle="0.0" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="SEREIL71VIELM" loadType="FICTITIOUS" p0="-86.9307945876717" q0="9.286307426169515" node="9" p="-86.9307945876717" q="9.286307426169515"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="VIELMY771" r="0.6999967098236084" x="68.69998168945312" g="6.835180101916194E-7" b="-1.828255335567519E-6" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="VIELMP7" node1="6" voltageLevelId2="1VIELP7" node2="1" p1="88.55941708032361" q1="11.330080194676825" p2="-88.40860817053408" q2="-7.8733251727566085" selectedOperationalLimitsGroupId1="DEFAULT">
            <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y761.1"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY771" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="9999.0"/>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="927.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="9999.0"/>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 PROT">
                <iidm:currentLimits permanentLimit="912.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="912.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1007.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 PROT">
                <iidm:currentLimits permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY761" r="0.1759258508682251" x="-4.551109790802002" g="0.0" b="0.0" ratedU1="380.0" ratedU2="235.0" voltageLevelId1="1VIELP7" node1="2" voltageLevelId2="VIELMP6" node2="8" p1="88.26861588519523" q1="-60.1975239029248" p2="-88.23542295309731" q2="59.33884010226505" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId1" value="E1 J TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="VIELM-Y761.2"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY761" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9578543901443481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup1 id="E1 J">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="927.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 J TR">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 J">
                <iidm:currentLimits permanentLimit="912.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="912.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1007.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 J">
                <iidm:currentLimits permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1460.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1460.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1460.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY635" r="0.12984098494052887" x="5.193655967712402" g="1.9926685126847588E-5" b="-5.6631102779647335E-5" ratedU1="225.0" ratedU2="64.5" voltageLevelId1="VIELMP6" node1="5" voltageLevelId2="VIELMP3" node2="5" p1="11.29855610997653" q1="-19.042869824706727" p2="-11.200007385875434" q2="19.898801796365838" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y635"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.472412109375">
                <iidm:terminalRef id="VIELMY635" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.012145757675171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.038421630859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0660980939865112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.07991361618042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952903032302856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1098779439926147"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12485933303833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1415525674819946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1574074029922485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY634" r="0.12737563252449036" x="5.193634033203125" g="1.995072489080485E-5" b="-8.95620250958018E-5" ratedU1="225.0" ratedU2="64.5" voltageLevelId1="VIELMP6" node1="7" voltageLevelId2="VIELMP3" node2="6" p1="11.30797808602293" q1="-18.900605239861417" p2="-11.209622941248275" q2="19.89380515871249" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y634"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.472412109375">
                <iidm:terminalRef id="VIELMY634" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.012145757675171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.038421630859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0660980939865112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.07991361618042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952903032302856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1098779439926147"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12485933303833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1415525674819946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1574074029922485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY762" r="0.17982721328735352" x="13.812268257141113" g="1.8090278217641753E-6" b="-4.36632080891286E-6" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="VIELMP7" node1="4" voltageLevelId2="VIELMP6" node2="4" p1="125.48693227805995" q1="36.17534955892133" p2="-125.32652870796525" q2="-32.05238024550929" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y762"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY762" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0427528619766235"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VIELMY763" r="0.4398113191127777" x="21.68460464477539" g="1.8035310631603352E-6" b="-3.0964220059104264E-6" ratedU1="380.0" ratedU2="235.0" voltageLevelId1="VIELMP7" node1="5" voltageLevelId2="VIELMP6" node2="6" p1="80.35744114329464" q1="27.292073037188132" p2="-80.19558792684896" q2="-24.5573897433857" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="VIELM-Y763"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VIELMY763" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9587727785110474"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="927.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="927.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="912.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="912.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1007.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="912.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="912.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1007.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="H.PAU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="2H.PAP7" nominalV="400.0" lowVoltageLimit="280.0" highVoltageLimit="520.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="2H.PA-P72"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="2H.PAP7_1" name="1" node="0"/>
                <iidm:switch id="2H.PAP7_2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E1SA_F" name="2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="2H.PAP7_2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E2SA_F" name="2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="2H.PAP7_2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E3SA_F" name="2H.PAP7-2H.PAP7.SJB.0-H.PAUAT762E3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="412.1417503355933" angle="-2.435997270939377" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="H.PAUY712" loadType="FICTITIOUS" p0="0.14959764497812245" q0="66.63205162436975" node="3" p="0.14959764497812245" q="66.63205162436975"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="H.PAUP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="H.PAU-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="H.PAUP6_1" name="1" node="0"/>
                <iidm:busbarSection id="H.PAUP6_2" name="2" node="1"/>
                <iidm:switch id="H.PAUP6_H.PAU6BREU5.1 SA.2_OC" name="H.PAU6BREU5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR634 SA.2_OC" name="H.PAU6TR634 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="H.PAUP6_H.PAU6COUPL SA.2_OC" name="H.PAU6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR652 SA.1_OC" name="H.PAU6TR652 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
                <iidm:switch id="H.PAUP6_H.PAU6GUEUG.1 SA.2_OC" name="H.PAU6GUEUG.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="H.PAUP6_H.PAU6ZCUR5.1 SA.2_OC" name="H.PAU6ZCUR5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="H.PAUP6_H.PAU6COMMU.1 SA.2_OC" name="H.PAU6COMMU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR651 SA.2_OC" name="H.PAU6TR651 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR652 SA.2_OC" name="H.PAU6TR652 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="H.PAUP6_H.PAU6COUPL SA.1_OC" name="H.PAU6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="0"/>
                <iidm:switch id="H.PAUP6_H.PAU6GUEUG.1 SA.1_OC" name="H.PAU6GUEUG.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="H.PAUP6_H.PAU6ZCUR5.1 SA.1_OC" name="H.PAU6ZCUR5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="H.PAUP6_H.PAU6AT762 SA.1_OC" name="H.PAU6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="H.PAUP6_H.PAU6COMMU.1 SA.1_OC" name="H.PAU6COMMU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR635 SA.1_OC" name="H.PAU6TR635 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR651 SA.1_OC" name="H.PAU6TR651 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR635 SA.2_OC" name="H.PAU6TR635 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="H.PAUP6_H.PAU6BREU5.1 SA.1_OC" name="H.PAU6BREU5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="H.PAUP6_H.PAU6AT762 SA.2_OC" name="H.PAU6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR634 SA.1_OC" name="H.PAU6TR634 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR651 DJ_OC" name="H.PAU6TR651 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="5"/>
                <iidm:switch id="H.PAUP6_H.PAU6ZCUR5.1 DJ_OC" name="H.PAU6ZCUR5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="7"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR635 DJ_OC" name="H.PAU6TR635 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="4"/>
                <iidm:switch id="H.PAUP6_H.PAU6AT762 DJ_OC" name="H.PAU6AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="6"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR652 DJ_OC" name="H.PAU6TR652 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="3"/>
                <iidm:switch id="H.PAUP6_H.PAU6BREU5.1 DJ_OC" name="H.PAU6BREU5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="8"/>
                <iidm:switch id="H.PAUP6_H.PAU6GUEUG.1 DJ_OC" name="H.PAU6GUEUG.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="9"/>
                <iidm:switch id="H.PAUP6_H.PAU6COUPL DJ_OC" name="H.PAU6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="19"/>
                <iidm:switch id="H.PAUP6_H.PAU6TR634 DJ_OC" name="H.PAU6TR634 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="2"/>
                <iidm:switch id="H.PAUP6_H.PAU6COMMU.1 DJ_OC" name="H.PAU6COMMU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="10"/>
                <iidm:bus v="243.33648745601653" angle="-1.9627485907529916" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="H.PAUY634" loadType="FICTITIOUS" p0="26.403484968859267" q0="-3.660826512550898" node="2" p="26.403484968859267" q="-3.660826512550898"/>
            <iidm:load id="H.PAUY652" loadType="FICTITIOUS" p0="6.03903968434213" q0="2.343590757746256" node="3" p="6.03903968434213" q="2.343590757746256"/>
            <iidm:load id="H.PAUY635" loadType="FICTITIOUS" p0="21.393617620880296" q0="-3.4440504174515354" node="4" p="21.393617620880296" q="-3.4440504174515354"/>
            <iidm:load id="H.PAUY651" loadType="FICTITIOUS" p0="6.048201932206432" q0="2.337186120432193" node="5" p="6.048201932206432" q="2.337186120432193"/>
            <iidm:load id="BREU5L61H.PAU" loadType="FICTITIOUS" p0="32.5872406854769" q0="14.489138926772284" node="8" p="32.5872406854769" q="14.489138926772284"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="H.PAUP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="H.PAU-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="H.PAUP7_1" name="1" node="0"/>
                <iidm:busbarSection id="H.PAUP7_2" name="2" node="1"/>
                <iidm:switch id="H.PAUP7_H.PAU7AT762 SA.1_OC" name="H.PAU7AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="H.PAUP7_H.PAU7VIELM.1 SA.2_OC" name="H.PAU7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="6"/>
                <iidm:switch id="H.PAUP7_H.PAU7AT762 SA.2_OC" name="H.PAU7AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="5"/>
                <iidm:switch id="H.PAUP7_H.PAU7SSV.O.1 SA.2_OC" name="H.PAU7SSV.O.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
                <iidm:switch id="H.PAUP7_H.PAU7VIELM.1 SA.1_OC" name="H.PAU7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="H.PAUP7_H.PAU7SSV.O.1 SA.1_OC" name="H.PAU7SSV.O.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="H.PAUP7_H.PAU7AT762 DJ_OC" name="H.PAU7AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="2"/>
                <iidm:switch id="H.PAUP7_H.PAU7VIELM.1 DJ_OC" name="H.PAU7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="3"/>
                <iidm:switch id="H.PAUP7_H.PAU7SSV.O.1 DJ_OC" name="H.PAU7SSV.O.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
                <iidm:bus v="415.6563329587185" angle="-0.3472281730814479" nodes="0,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="H.PAUY772" r="0.08999183773994446" x="45.15009689331055" g="6.95145615736692E-7" b="-8.974128604677389E-7" ratedU1="388.0" ratedU2="388.0" voltageLevelId1="H.PAUP7" node1="2" voltageLevelId2="2H.PAP7" node2="1" p1="138.48006832619498" q1="34.755912862033625" p2="-138.3493729060066" q2="-29.285223841191794" selectedOperationalLimitsGroupId1="DEFAULT">
            <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="H.PAU-Y762.1"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="H.PAUY772" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:currentLimits permanentLimit="9999.0"/>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1660.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1660.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1833.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="9999.0"/>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1805.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1805.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1992.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1949.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="1949.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2137.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="H.PAUY762" r="0.13774366676807404" x="-3.585125207901001" g="0.0" b="0.0" ratedU1="388.0" ratedU2="240.0" voltageLevelId1="2H.PAP7" node1="2" voltageLevelId2="H.PAUP6" node2="6" p1="138.19977523176888" q1="-37.34682219415224" p2="-138.15234252350703" q2="36.11226671832772" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId1" value="E1 J TR"/>
            <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="H.PAU-Y762.2"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="H.PAUY762" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377899169922"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0493179559707642"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup1 id="E1 J">
                <iidm:currentLimits permanentLimit="1660.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1660.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1833.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="E1 J TR">
                <iidm:currentLimits permanentLimit="1660.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 J">
                <iidm:currentLimits permanentLimit="1805.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1805.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1992.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 J">
                <iidm:currentLimits permanentLimit="1949.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup1 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="1949.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2137.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1660.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="2888.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="2888.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2888.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CRENE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CRENEP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CRENE-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CRENEP7_1" name="1" node="0"/>
                <iidm:busbarSection id="CRENEP7_2" name="2" node="1"/>
                <iidm:switch id="CRENEP7_CRENE7AT766 SA.1_OC" name="CRENE7AT766 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
                <iidm:switch id="CRENEP7_CRENE7AT766 SA.2_OC" name="CRENE7AT766 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="CRENEP7_CRENE7VIELM.1 SA.2_OC" name="CRENE7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="CRENEP7_CRENE7VIELM.1 SA.1_OC" name="CRENE7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="CRENEP7_CRENE7M.SEI.1 SA.2_OC" name="CRENE7M.SEI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="CRENEP7_CRENE7M.SEI.1 SA.1_OC" name="CRENE7M.SEI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
                <iidm:switch id="CRENEP7_CRENE7COUPL SA.2_OC" name="CRENE7COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="CRENEP7_CRENE7AT768 SA.1_OC" name="CRENE7AT768 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="CRENEP7_CRENE7AT768 SA.2_OC" name="CRENE7AT768 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="CRENEP7_CRENE7REVIG.1 SA.1_OC" name="CRENE7REVIG.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="CRENEP7_CRENE7REVIG.1 SA.2_OC" name="CRENE7REVIG.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
                <iidm:switch id="CRENEP7_CRENE7COUPL SA.1_OC" name="CRENE7COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="CRENEP7_CRENE7AT766 DJ_OC" name="CRENE7AT766 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="2"/>
                <iidm:switch id="CRENEP7_CRENE7AT768 DJ_OC" name="CRENE7AT768 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="3"/>
                <iidm:switch id="CRENEP7_CRENE7VIELM.1 DJ_OC" name="CRENE7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="6"/>
                <iidm:switch id="CRENEP7_CRENE7REVIG.1 DJ_OC" name="CRENE7REVIG.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="4"/>
                <iidm:switch id="CRENEP7_CRENE7COUPL DJ_OC" name="CRENE7COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="13"/>
                <iidm:switch id="CRENEP7_CRENE7M.SEI.1 DJ_OC" name="CRENE7M.SEI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="5"/>
                <iidm:bus v="413.72060653949916" angle="2.2055906531750415" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CRENEY766" loadType="FICTITIOUS" p0="243.05650227173282" q0="-80.48178431458109" node="2" p="243.05650227173282" q="-80.48178431458109"/>
            <iidm:load id="CRENEY778" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="3" p="0.0" q="0.0"/>
            <iidm:load id="CRENEL71REVIG" loadType="FICTITIOUS" p0="-243.67304725323686" q0="41.58135441936611" node="4" p="-243.67304725323686" q="41.58135441936611"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AISER" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="AISERP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="AISER-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="AISERP3_1" name="1" node="0"/>
                <iidm:switch id="AISERP3_AISER3SAUX.1 SRB.1_OC" name="AISER3SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="2"/>
                <iidm:switch id="AISERP3_AISER3MAGNY.1 SRB.1_OC" name="AISER3MAGNY.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="AISERP3_AISER3TSNCF.1 SRB.1_OC" name="AISER3TSNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="1"/>
                <iidm:switch id="AISERP3_AISER3RONCI.1 SRB.1_OC" name="AISER3RONCI.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="4"/>
                <iidm:switch id="AISERP3_AISERP3-AISERP3.BTS.1-AISERP3LI5SA_F" name="AISERP3-AISERP3.BTS.1-AISERP3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="AISERP3_AISERP3-AISERP3.BTS.1-AISERP3LI6SA_F" name="AISERP3-AISERP3.BTS.1-AISERP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="AISERP3_AISERP3-AISERP3.BTS.1-AISERP3LI7SA_F" name="AISERP3-AISERP3.BTS.1-AISERP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="AISERP3_AISERP3-AISERP3.BTS.1-AISERP3LI8SA_F" name="AISERP3-AISERP3.BTS.1-AISERP3LI8SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:bus v="65.48931934161914" angle="-6.308332471709885" nodes="0,1,2,3,4,5,6,7,8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="AISER3TSNCF.1" loadType="UNDEFINED" p0="1.5282502174377441" q0="-1.6541773080825806" node="1" p="1.5282502174377441" q="-1.6541773080825806">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CXVIG-Y411"/>
                <iidm:property name="codeOI" value="AISER-Y311"/>
            </iidm:load>
            <iidm:load id="AISER3SAUX.1" loadType="UNDEFINED" p0="1.5282502174377441" q0="-1.6541773080825806" node="2" p="1.5282502174377441" q="-1.6541773080825806">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CXSSE-Y313"/>
                <iidm:property name="codeOI" value="AISER-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AUXON" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="AUXONP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="AUXON-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="AUXONP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="AUXONP3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="AUXONP3_1.3" name="1.3" node="2"/>
                <iidm:switch id="AUXONP3_AUXON3TILLE.1 SA.1_OC" name="AUXON3TILLE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="8" node2="0"/>
                <iidm:switch id="AUXONP3_AUXON3COLLO.1 SA.1_OC" name="AUXON3COLLO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="AUXONP3_AUXON3RIBAU.1 SA.1_OC" name="AUXON3RIBAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
                <iidm:switch id="AUXONP3_AUXON3CBO.1 SS.1.23_OC" name="AUXON3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="AUXONP3_AUXON3CBO.1 SS.1.12_OC" name="AUXON3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="AUXONP3_AUXON3RIBAU.1 DJ_OC" name="AUXON3RIBAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="5"/>
                <iidm:switch id="AUXONP3_AUXON3COLLO.1 DJ_OC" name="AUXON3COLLO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
                <iidm:switch id="AUXONP3_AUXON3TILLE.1 DJ_OC" name="AUXON3TILLE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
                <iidm:switch id="AUXON3TR313_BREAKER" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
                <iidm:switch id="AUXON3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
                <iidm:switch id="AUXON3TR312_DISCONNECTOR_16_2" kind="DISCONNECTOR" retained="false" open="false" node1="16" node2="2"/>
                <iidm:switch id="AUXON3TR313_DISCONNECTOR_18_0" kind="DISCONNECTOR" retained="false" open="false" node1="18" node2="0"/>
                <iidm:bus v="65.76422669534264" angle="-6.78458575095592" nodes="0,1,2,5,6,7,8,9,10,15,16,17,18"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="AUXON3TR312" loadType="UNDEFINED" p0="3.3647406697273254" q0="-0.7422358393669128" node="15" p="3.3647406697273254" q="-0.7422358393669128"/>
            <iidm:load id="AUXON3TR313" loadType="UNDEFINED" p0="3.3647406697273254" q0="-0.7422358393669128" node="17" p="3.3647406697273254" q="-0.7422358393669128"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.ROC" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="B.ROCP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="B.ROC-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="B.ROCP3_1" name="1" node="0"/>
                <iidm:busbarSection id="B.ROCP3_2" name="2" node="1"/>
                <iidm:busbarSection id="B.ROCP3_3.1" name="3.1" node="2"/>
                <iidm:busbarSection id="B.ROCP3_3.2" name="3.2" node="3"/>
                <iidm:busbarSection id="B.ROCP3_3.3" name="3.3" node="4"/>
                <iidm:busbarSection id="B.ROCP3_2.3" name="2.3" node="21"/>
                <iidm:busbarSection id="B.ROCP3_2.2" name="2.2" node="22"/>
                <iidm:switch id="B.ROCP3_B.ROC3SE.3.23 SS.3.23" name="B.ROC3SE.3.23 SS.3.23" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
                <iidm:switch id="B.ROCP3_B.ROC3SE.3.12 SS.3.12" name="B.ROC3SE.3.12 SS.3.12" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="B.ROCP3_B.ROC3SNCF.1 SRB1.HT_OC" name="B.ROC3SNCF.1 SRB1.HT_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="14" node2="13"/>
                <iidm:switch id="B.ROCP3_B.ROC3SNCF.1 SRB2.HT_OC" name="B.ROC3SNCF.1 SRB2.HT_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="16" node2="15"/>
                <iidm:switch id="B.ROCP3_B.ROC3VELAR.1 SRB.1_OC" name="B.ROC3VELAR.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="17" node2="10"/>
                <iidm:switch id="B.ROCP3_B.ROC3VIELM.2 SRB.2_OC" name="B.ROC3VIELM.2 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="18" node2="9"/>
                <iidm:switch id="B.ROCP3_B.ROC3VIELM.1 SRB.1_OC" name="B.ROC3VIELM.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="19" node2="12"/>
                <iidm:switch id="B.ROCP3_B.ROC3VELAR.2 SRB.2_OC" name="B.ROC3VELAR.2 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="20" node2="11"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI16SA_F" name="B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI16SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="16"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI18SA_F" name="B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI18SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI20SA_F" name="B.ROCP3-B.ROCP3.BTS.2-B.ROCP3LI20SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.3-B.ROC3X2SA_F" name="B.ROCP3-B.ROCP3.BTS.3.3-B.ROC3X2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="7"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.3-B.ROCP3LI15SA_F" name="B.ROCP3-B.ROCP3.BTS.3.3-B.ROCP3LI15SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="15"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.2-B.ROC3G2SA_F" name="B.ROCP3-B.ROCP3.BTS.3.2-B.ROC3G2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.2-B.ROC3X1SA_F" name="B.ROCP3-B.ROCP3.BTS.3.2-B.ROC3X1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="8"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.1-B.ROC3G1SA_F" name="B.ROCP3-B.ROCP3.BTS.3.1-B.ROC3G1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.3.1-B.ROCP3LI13SA_F" name="B.ROCP3-B.ROCP3.BTS.3.1-B.ROCP3LI13SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="13"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI14SA_F" name="B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI14SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI17SA_F" name="B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI17SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="B.ROCP3_B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI19SA_F" name="B.ROCP3-B.ROCP3.BTS.1-B.ROCP3LI19SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="B.ROCP3_B.ROCP3_2.2_2_F" name="B.ROCP3_2.2_2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="22" node2="1"/>
                <iidm:switch id="B.ROCP3_B.ROCP3_2.3_2.2_F" name="B.ROCP3_2.3_2.2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="22"/>
                <iidm:bus v="65.9396756700969" angle="-3.1994064544432894" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="B.ROC3G1" loadType="UNDEFINED" p0="0.1899234652519226" q0="0.24287591874599457" node="5" p="0.1899234652519226" q="0.24287591874599457">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LESPA-Y311"/>
                <iidm:property name="codeOI" value="B.ROC-Y311"/>
            </iidm:load>
            <iidm:load id="B.ROC3G2" loadType="UNDEFINED" p0="0.1899234652519226" q0="0.24287591874599457" node="6" p="0.1899234652519226" q="0.24287591874599457">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LEVRO-Y411"/>
                <iidm:property name="codeOI" value="B.ROC-Y312"/>
            </iidm:load>
            <iidm:load id="B.ROC3X2" loadType="UNDEFINED" p0="0.1899234652519226" q0="0.24287591874599457" node="7" p="0.1899234652519226" q="0.24287591874599457">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LEZIG-Y311"/>
                <iidm:property name="codeOI" value="B.ROC-Y314"/>
            </iidm:load>
            <iidm:load id="B.ROC3X1" loadType="UNDEFINED" p0="0.1899234652519226" q0="0.24287591874599457" node="8" p="0.1899234652519226" q="0.24287591874599457">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LEYGU-Y311"/>
                <iidm:property name="codeOI" value="B.ROC-Y313"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BEON" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="BEON P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BEON -P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="BEON P3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="BEON P3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="BEON P3_1.3" name="1.3" node="2"/>
                <iidm:switch id="BEON P3_BEON 3CBO.1 SS.1.12_OC" name="BEON 3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="BEON P3_BEON 3CBO.1 SS.1.23_OC" name="BEON 3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="BEON3 TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:switch id="BEON P3_BEON 3CPVAN.1 DJ_OC" name="BEON 3CPVAN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="4"/>
                <iidm:switch id="BEON P3_BEON 3P.SAO.1 DJ_OC" name="BEON 3P.SAO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="5"/>
                <iidm:switch id="BEON3 TR311_DISCONNECTOR_7_0" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
                <iidm:bus v="65.68936236808055" angle="-6.92671943126987" nodes="0,1,2,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="BEON3 TR311" loadType="UNDEFINED" p0="5.847140789031982" q0="0.011823462322354317" node="6" p="5.847140789031982" q="0.011823462322354317"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BOCTO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="BOCTOP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BOCTO-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="BOCTOP7_1A" name="1A" node="0"/>
                <iidm:busbarSection id="BOCTOP7_1B" name="1B" node="1"/>
                <iidm:busbarSection id="BOCTOP7_2A" name="2A" node="2"/>
                <iidm:busbarSection id="BOCTOP7_2B" name="2B" node="3"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.A SA.2_OC" name="BOCTO7COUPL.A SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.1 SA.1_OC" name="BOCTO7M.SEI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.2 SA.2_OC" name="BOCTO7M.SEI.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.2AB SA.2A_OC" name="BOCTO7TRO.2AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="15"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.1AB SA.1A_OC" name="BOCTO7TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.1 SA.1_OC" name="BOCTO7MORBR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.1 SA.2_OC" name="BOCTO7M.SEI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="13"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.B SA.2_OC" name="BOCTO7COUPL.B SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.1AB SA.1B_OC" name="BOCTO7TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="1"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.1 SA.2_OC" name="BOCTO7AUXIL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.1 SA.2_OC" name="BOCTO7MORBR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="17"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.1 SA.1_OC" name="BOCTO7N.SE5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.2 SA.1_OC" name="BOCTO7AUXIL.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.1 SA.1_OC" name="BOCTO7AUXIL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.2 SA.2_OC" name="BOCTO7N.SE5.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="23"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.B SA.1_OC" name="BOCTO7COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="1"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.2 SA.1_OC" name="BOCTO7MORBR.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.2AB SA.2B_OC" name="BOCTO7TRO.2AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="3"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.2 SA.2_OC" name="BOCTO7MORBR.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="25"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.2 SA.1_OC" name="BOCTO7M.SEI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.A SA.1_OC" name="BOCTO7COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="0"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.2 SA.2_OC" name="BOCTO7AUXIL.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.1 SA.2_OC" name="BOCTO7N.SE5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="21"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.2 SA.1_OC" name="BOCTO7N.SE5.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.2 DJ_OC" name="BOCTO7MORBR.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="11"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.1 DJ.HT_OC" name="BOCTO7N.SE5.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="10"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.2AB DJ_OC" name="BOCTO7TRO.2AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="26"/>
                <iidm:switch id="BOCTOP7_BOCTO7TRO.1AB DJ_OC" name="BOCTO7TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="19"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.A DJ_OC" name="BOCTO7COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="27"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.1 DJ.HT_OC" name="BOCTO7AUXIL.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="4"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.1 DJ_OC" name="BOCTO7M.SEI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="6"/>
                <iidm:switch id="BOCTOP7_BOCTO7M.SEI.2 DJ_OC" name="BOCTO7M.SEI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="9"/>
                <iidm:switch id="BOCTOP7_BOCTO7AUXIL.2 DJ.HT_OC" name="BOCTO7AUXIL.2 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="5"/>
                <iidm:switch id="BOCTOP7_BOCTO7MORBR.1 DJ_OC" name="BOCTO7MORBR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="8"/>
                <iidm:switch id="BOCTOP7_BOCTO7COUPL.B DJ_OC" name="BOCTO7COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="24"/>
                <iidm:switch id="BOCTOP7_BOCTO7N.SE5.2 DJ.HT_OC" name="BOCTO7N.SE5.2 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="7"/>
                <iidm:bus v="404.64343765099386" angle="4.580228800092191" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="BOCTO7N.SE5-Y71G" loadType="UNDEFINED" p0="0.0" q0="-10.115157127380371" node="4" p="0.0" q="-10.115157127380371">
                <iidm:property name="VECTCodeOITransfoDistrib" value="MTELI-Y311"/>
                <iidm:property name="codeOI" value="N.SE5-Y71G"/>
            </iidm:load>
            <iidm:load id="BOCTO7N.SE5-Y71H" loadType="UNDEFINED" p0="1.7843663692474365" q0="-4.5067524909973145" node="5" p="1.7843663692474365" q="-4.5067524909973145">
                <iidm:property name="VECTCodeOITransfoDistrib" value="MTELI-Y312"/>
                <iidm:property name="codeOI" value="N.SE5-Y71H"/>
            </iidm:load>
            <iidm:load id="BOCTOL71MORBR" loadType="FICTITIOUS" p0="709.2753594079315" q0="-112.686738980281" node="8" p="709.2753594079315" q="-112.686738980281"/>
            <iidm:load id="BOCTOL72MORBR" loadType="FICTITIOUS" p0="691.1341499615785" q0="-111.2489577043998" node="11" p="691.1341499615785" q="-111.2489577043998"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BOISS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="BOISSP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BOISS-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="BOISSP6_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="BOISSP6_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="BOISSP6_2.1" name="2.1" node="2"/>
                <iidm:busbarSection id="BOISSP6_2.2" name="2.2" node="3"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.1 SA.2_OC" name="BOISS6COUPL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="18"/>
                <iidm:switch id="BOISSP6_BOISS6AT761 SA.1_OC" name="BOISS6AT761 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="19"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.1 SA.1_OC" name="BOISS6CUS.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="BOISSP6_BOISS6AT762 SA.1_OC" name="BOISS6AT762 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
                <iidm:switch id="BOISSP6_BOISS6SEC..12 SS.1.12_OC" name="BOISS6SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="BOISSP6_BOISS6SEC..12 SS.2.12_OC" name="BOISS6SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="3"/>
                <iidm:switch id="BOISSP6_BOISS6TR631 SA.2_OC" name="BOISS6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="22"/>
                <iidm:switch id="BOISSP6_BOISS6MEYZI.1 SA.1_OC" name="BOISS6MEYZI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.2 SA.1_OC" name="BOISS6CUS.P.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="24"/>
                <iidm:switch id="BOISSP6_BOISS6GEN.P.1 SA.2_OC" name="BOISS6GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="25"/>
                <iidm:switch id="BOISSP6_BOISS6ZJOUX.1 SA.1_OC" name="BOISS6ZJOUX.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="26"/>
                <iidm:switch id="BOISSP6_BOISS6C.FO6.1 SA.2_OC" name="BOISS6C.FO6.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
                <iidm:switch id="BOISSP6_BOISS6AT762 SA.2_OC" name="BOISS6AT762 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="21"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.1 SA.2_OC" name="BOISS6CUS.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="20"/>
                <iidm:switch id="BOISSP6_BOISS6TR633 SA.2_OC" name="BOISS6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
                <iidm:switch id="BOISSP6_BOISS6ZJOUX.1 SA.2_OC" name="BOISS6ZJOUX.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="26"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.1 SA.1_OC" name="BOISS6COUPL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="29" node2="0"/>
                <iidm:switch id="BOISSP6_BOISS6MEUNI.1 SA.2_OC" name="BOISS6MEUNI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
                <iidm:switch id="BOISSP6_BOISS6TR632 SA.2_OC" name="BOISS6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="31"/>
                <iidm:switch id="BOISSP6_BOISS6MEUNI.1 SA.1_OC" name="BOISS6MEUNI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="30"/>
                <iidm:switch id="BOISSP6_BOISS6C.FO6.1 SA.1_OC" name="BOISS6C.FO6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="27"/>
                <iidm:switch id="BOISSP6_BOISS6TR633 SA.1_OC" name="BOISS6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
                <iidm:switch id="BOISSP6_BOISS6SSV.E.3 SA.1_OC" name="BOISS6SSV.E.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.2 SA.2_OC" name="BOISS6COUPL.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="33"/>
                <iidm:switch id="BOISSP6_BOISS6TR632 SA.1_OC" name="BOISS6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="31"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.2 SA.1_OC" name="BOISS6COUPL.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="34" node2="1"/>
                <iidm:switch id="BOISSP6_BOISS6SSV.E.3 SA.2_OC" name="BOISS6SSV.E.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
                <iidm:switch id="BOISSP6_BOISS6MIONS.2 SA.2_OC" name="BOISS6MIONS.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="35"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.2 SA.2_OC" name="BOISS6CUS.P.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="24"/>
                <iidm:switch id="BOISSP6_BOISS6TR631 SA.1_OC" name="BOISS6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="BOISSP6_BOISS6MIONS.2 SA.1_OC" name="BOISS6MIONS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="35"/>
                <iidm:switch id="BOISSP6_BOISS6AT761 SA.2_OC" name="BOISS6AT761 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="19"/>
                <iidm:switch id="BOISSP6_BOISS6GEN.P.1 SA.1_OC" name="BOISS6GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="BOISSP6_BOISS6MEYZI.1 SA.2_OC" name="BOISS6MEYZI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="23"/>
                <iidm:switch id="BOISSP6_BOISS6MEYZI.1 DJ_OC" name="BOISS6MEYZI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="12"/>
                <iidm:switch id="BOISSP6_BOISS6MEUNI.1 DJ_OC" name="BOISS6MEUNI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="16"/>
                <iidm:switch id="BOISSP6_BOISS6ZJOUX.1 DJ_OC" name="BOISS6ZJOUX.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="14"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.1 DJ_OC" name="BOISS6CUS.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="13"/>
                <iidm:switch id="BOISSP6_BOISS6CUS.P.2 DJ_OC" name="BOISS6CUS.P.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="17"/>
                <iidm:switch id="BOISSP6_BOISS6TR632 DJ_OC" name="BOISS6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="31" node2="6"/>
                <iidm:switch id="BOISSP6_BOISS6MIONS.2 DJ_OC" name="BOISS6MIONS.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="35" node2="15"/>
                <iidm:switch id="BOISSP6_BOISS6TR633 DJ_OC" name="BOISS6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="5"/>
                <iidm:switch id="BOISSP6_BOISS6AT762 DJ_OC" name="BOISS6AT762 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="4"/>
                <iidm:switch id="BOISSP6_BOISS6AT761 DJ_OC" name="BOISS6AT761 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="8"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.1 DJ_OC" name="BOISS6COUPL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="29"/>
                <iidm:switch id="BOISSP6_BOISS6GEN.P.1 DJ_OC" name="BOISS6GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="10"/>
                <iidm:switch id="BOISSP6_BOISS6TR631 DJ_OC" name="BOISS6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="7"/>
                <iidm:switch id="BOISSP6_BOISS6C.FO6.1 DJ_OC" name="BOISS6C.FO6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="9"/>
                <iidm:switch id="BOISSP6_BOISS6COUPL.2 DJ_OC" name="BOISS6COUPL.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="33" node2="34"/>
                <iidm:switch id="BOISSP6_BOISS6SSV.E.3 DJ_OC" name="BOISS6SSV.E.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="11"/>
                <iidm:bus v="244.66613992594503" angle="-2.3460610730889706" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="BOISSY762" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="4" p="0.0" q="0.0"/>
            <iidm:load id="BOISSY633" loadType="FICTITIOUS" p0="40.26640458044092" q0="-10.84320581220777" node="5" p="40.26640458044092" q="-10.84320581220777"/>
            <iidm:load id="BOISSY632" loadType="FICTITIOUS" p0="24.10274072677076" q0="5.208426296752805" node="6" p="24.10274072677076" q="5.208426296752805"/>
            <iidm:load id="BOISSY631" loadType="FICTITIOUS" p0="24.188219340292328" q0="7.294918888641973" node="7" p="24.188219340292328" q="7.294918888641973"/>
            <iidm:load id="BOISSY761" loadType="FICTITIOUS" p0="-217.08578948391957" q0="3.7515467093480765" node="8" p="-217.08578948391957" q="3.7515467093480765"/>
            <iidm:load id="BOISSL61C.FO6" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="9" p="0.0" q="0.0"/>
            <iidm:load id="BOISSL63SSV.E" loadType="FICTITIOUS" p0="32.40207960539044" q0="10.847633967629008" node="11" p="32.40207960539044" q="10.847633967629008"/>
            <iidm:load id="BOISSL61MEYZI" loadType="FICTITIOUS" p0="-10.54807114511732" q0="5.558753778619575" node="12" p="-10.54807114511732" q="5.558753778619575"/>
            <iidm:load id="BOISSL61CUS.P" loadType="FICTITIOUS" p0="106.40217164097271" q0="-49.25249446589805" node="13" p="106.40217164097271" q="-49.25249446589805"/>
            <iidm:load id="BOISSL62MIONS" loadType="FICTITIOUS" p0="-93.9570490915944" q0="43.20743053061142" node="15" p="-93.9570490915944" q="43.20743053061142"/>
            <iidm:load id="BOISSL61MEUNI" loadType="FICTITIOUS" p0="48.95728380103742" q0="-3.6883274044466816" node="16" p="48.95728380103742" q="-3.6883274044466816"/>
            <iidm:load id="BOISSL62CUS.P" loadType="FICTITIOUS" p0="4.375201845795787E-5" q0="-4.791928469889625" node="17" p="4.375201845795787E-5" q="-4.791928469889625"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BUGEY" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="BUGEYP1" nominalV="24.0" lowVoltageLimit="16.799997329711914" highVoltageLimit="31.199995040893555" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BUGEY-P11"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="BUGEYP1_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="BUGEYP1_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="BUGEYP1_1.3" name="1.3" node="2"/>
                <iidm:busbarSection id="BUGEYP1_1.4" name="1.4" node="3"/>
                <iidm:switch id="BUGEYP1_BUGEY1G3 COUPL.S_OC" name="BUGEY1G3 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="5"/>
                <iidm:switch id="BUGEYP1_BUGEY1G5 COUPL.S_OC" name="BUGEY1G5 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="3" node2="7"/>
                <iidm:switch id="BUGEYP1_BUGEY1G4 COUPL.S_OC" name="BUGEY1G4 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="4"/>
                <iidm:switch id="BUGEYP1_BUGEY1G2 COUPL.S_OC" name="BUGEY1G2 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.3-BUGEY1TS3SA_F" name="BUGEYP1-BUGEYP1.SJB.1.3-BUGEY1TS3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.3-BUGEYTP713SA_F" name="BUGEYP1-BUGEYP1.SJB.1.3-BUGEYTP713SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.4-BUGEY1TS5SA_F" name="BUGEYP1-BUGEYP1.SJB.1.4-BUGEY1TS5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="11"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.4-BUGEYTP715SA_F" name="BUGEYP1-BUGEYP1.SJB.1.4-BUGEYTP715SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="14"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.1-BUGEY1TS2SA_F" name="BUGEYP1-BUGEYP1.SJB.1.1-BUGEY1TS2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.1-BUGEYTP712SA_F" name="BUGEYP1-BUGEYP1.SJB.1.1-BUGEYTP712SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.2-BUGEY1TS4SA_F" name="BUGEYP1-BUGEYP1.SJB.1.2-BUGEY1TS4SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="BUGEYP1_BUGEYP1-BUGEYP1.SJB.1.2-BUGEYTP714SA_F" name="BUGEYP1-BUGEYP1.SJB.1.2-BUGEYTP714SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="BUGEYP1_BUGEYP1_1.1_1.3_F" name="BUGEYP1_1.1_1.3_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="BUGEYP1_BUGEYP1_1.3_1.2_F" name="BUGEYP1_1.3_1.2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="1"/>
                <iidm:switch id="BUGEYP1_BUGEYP1_1.2_1.4_F" name="BUGEYP1_1.2_1.4_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="3"/>
                <iidm:bus v="24.289245468901704" angle="3.6349215430801562" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="BUGEY7G4" energySource="NUCLEAR" minP="218.02999877929688" maxP="918.1199951171875" voltageRegulatorOn="true" targetP="864.7498168945312" targetV="23.881851196289062" targetQ="-108.35963439941406" node="4" p="-864.7498168945311" q="196.75594068193953">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="BUGEYN04"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="218.02999877929688" minQ="-252.69000244140625" maxQ="538.3999633789062"/>
                    <iidm:point p="918.1199951171875" minQ="-192.1400146484375" maxQ="581.9299926757812"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BUGEY7G3" energySource="NUCLEAR" minP="211.0" maxP="941.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="5" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="BUGEYN03"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="211.0" minQ="-246.34999084472656" maxQ="552.1600341796875"/>
                    <iidm:point p="941.0" minQ="-184.0699920654297" maxQ="585.4500122070312"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BUGEY7G2" energySource="NUCLEAR" minP="211.0399932861328" maxP="941.1199951171875" voltageRegulatorOn="true" targetP="904.546142578125" targetV="23.857378005981445" targetQ="-114.75749969482422" node="6" p="-904.546142578125" q="197.38559617479993">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="BUGEYN02"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="211.0399932861328" minQ="-257.7900085449219" maxQ="541.1099853515625"/>
                    <iidm:point p="941.1199951171875" minQ="-194.20001220703125" maxQ="576.7799682617188"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BUGEY7G5" energySource="NUCLEAR" minP="218.02999877929688" maxP="918.1199951171875" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="7" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="BUGEYN05"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="218.02999877929688" minQ="-257.1300048828125" maxQ="538.3999633789062"/>
                    <iidm:point p="918.1199951171875" minQ="-190.63998413085938" maxQ="581.9299926757812"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BUGEY1TS3" loadType="UNDEFINED" p0="16.151220321655273" q0="7.897914409637451" node="8" p="16.151220321655273" q="7.897914409637451">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PEZEN-Y312"/>
                <iidm:property name="codeOI" value="BUGEY-Y113"/>
            </iidm:load>
            <iidm:load id="BUGEY1TS2" loadType="UNDEFINED" p0="31.0" q0="13.0" node="9" p="31.0" q="13.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PEZEN-Y311"/>
                <iidm:property name="codeOI" value="BUGEY-Y112"/>
            </iidm:load>
            <iidm:load id="BUGEY1TS4" loadType="UNDEFINED" p0="38.0" q0="16.0" node="10" p="38.0" q="16.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PHELI-Y412"/>
                <iidm:property name="codeOI" value="BUGEY-Y114"/>
            </iidm:load>
            <iidm:load id="BUGEY1TS5" loadType="UNDEFINED" p0="0.0" q0="0.0" node="11" p="0.0" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PHELI-Y413"/>
                <iidm:property name="codeOI" value="BUGEY-Y115"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BUGEYP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BUGEY-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="BUGEYP7_1.2" name="1.2" node="0"/>
                <iidm:busbarSection id="BUGEYP7_1.3" name="1.3" node="1"/>
                <iidm:busbarSection id="BUGEYP7_1.4" name="1.4" node="2"/>
                <iidm:busbarSection id="BUGEYP7_1.5" name="1.5" node="3"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.4-BUGEYTP714SA_F" name="BUGEYP7-BUGEYP7.BTS.1.4-BUGEYTP714SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="7"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.4-BUGEY7SSV.O4SA_F" name="BUGEYP7-BUGEYP7.BTS.1.4-BUGEY7SSV.O4SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.5-BUGEYTP715SA_F" name="BUGEYP7-BUGEYP7.BTS.1.5-BUGEYTP715SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.5-BUGEY7SSV.O5SA_F" name="BUGEYP7-BUGEYP7.BTS.1.5-BUGEY7SSV.O5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="11"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.2-BUGEYTP712SA_F" name="BUGEYP7-BUGEYP7.BTS.1.2-BUGEYTP712SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.2-BUGEY7SSV.O2SA_F" name="BUGEYP7-BUGEYP7.BTS.1.2-BUGEY7SSV.O2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.3-BUGEYTP713SA_F" name="BUGEYP7-BUGEYP7.BTS.1.3-BUGEYTP713SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
                <iidm:switch id="BUGEYP7_BUGEYP7-BUGEYP7.BTS.1.3-BUGEY7SSV.O3SA_F" name="BUGEYP7-BUGEYP7.BTS.1.3-BUGEY7SSV.O3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="BUGEYP7_BUGEYP7_1.2_1.3_F" name="BUGEYP7_1.2_1.3_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="BUGEYP7_BUGEYP7_1.3_1.4_F" name="BUGEYP7_1.3_1.4_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="BUGEYP7_BUGEYP7_1.4_1.5_F" name="BUGEYP7_1.4_1.5_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:bus v="410.6010763950154" angle="0.7128149168625663" nodes="0,1,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="BUGEYY713" r="3.599997435230762E-4" x="0.07236006110906601" g="0.0" b="0.0" ratedU1="400.0" ratedU2="24.0" voltageLevelId1="BUGEYP7" node1="4" voltageLevelId2="BUGEYP1" node2="12" p1="-420.9204470141442" q1="130.92637351330882" p2="421.0357040642023" q2="-107.75967038229297">
            <iidm:property name="codeOI" value="BUGEY-Y713"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="BUGEYY713" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BUGEYY712" r="3.599997435230762E-4" x="0.07236006110906601" g="0.0" b="0.0" ratedU1="400.0" ratedU2="24.0" voltageLevelId1="BUGEYP7" node1="5" voltageLevelId2="BUGEYP1" node2="13" p1="-420.9204470141442" q1="130.92637351330882" p2="421.0357040642023" q2="-107.75967038229297">
            <iidm:property name="codeOI" value="BUGEY-Y712"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="BUGEYY712" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BUGEYY715" r="3.599997435230762E-4" x="0.07236006110906601" g="0.0" b="0.0" ratedU1="400.0" ratedU2="24.0" voltageLevelId1="BUGEYP7" node1="6" voltageLevelId2="BUGEYP1" node2="14" p1="-420.9204470141442" q1="130.92637351330882" p2="421.0357040642023" q2="-107.75967038229297">
            <iidm:property name="codeOI" value="BUGEY-Y715"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="BUGEYY715" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BUGEYY714" r="3.599997435230762E-4" x="0.07236006110906601" g="0.0" b="0.0" ratedU1="400.0" ratedU2="24.0" voltageLevelId1="BUGEYP7" node1="7" voltageLevelId2="BUGEYP1" node2="15" p1="-420.9204470141442" q1="130.92637351330882" p2="421.0357040642023" q2="-107.75967038229297">
            <iidm:property name="codeOI" value="BUGEY-Y714"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="BUGEYY714" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="BXNE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="BXNE P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BXNE -P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="BXNE P3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="BXNE P3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="BXNE P3_1.3" name="1.3" node="2"/>
                <iidm:switch id="BXNE P3_BXNE 3CBO.1 SS.1.12_OC" name="BXNE 3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="BXNE P3_BXNE 3CBO.1 SS.1.23_OC" name="BXNE 3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="BXNE P3_BXNE 3MTAGN.1 DJ_OC" name="BXNE 3MTAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="BXNE P3_BXNE 3BXNE5.1 DJ_OC" name="BXNE 3BXNE5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="6"/>
                <iidm:switch id="BXNE P3_BXNE 3TR311 DJ.HT_OC" name="BXNE 3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="7"/>
                <iidm:switch id="BXNE P3_BXNE 3TR313 DJ.HT_OC" name="BXNE 3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="10"/>
                <iidm:switch id="BXNE P3_BXNE P3-N1_DJ_F" name="BXNE P3-N1_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="8" node2="7"/>
                <iidm:switch id="BXNE P3_BXNE P3-N4_DJ_F" name="BXNE P3-N4_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
                <iidm:switch id="BXNE P3_BXNE P3-BXNE3 TR311_DJ_F" name="BXNE P3-BXNE3 TR311_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="3" node2="7"/>
                <iidm:switch id="BXNE P3_BXNE P3-N3_DJ_F" name="BXNE P3-N3_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
                <iidm:switch id="BXNE P3_BXNE P3-BXNE3 TR313_DJ_F" name="BXNE P3-BXNE3 TR313_DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="4" node2="10"/>
                <iidm:switch id="BXNE P3_Disj BXNE INF" name="Disj BXNE INF" kind="BREAKER" retained="true" open="false" node1="12" node2="3"/>
                <iidm:switch id="BXNE P3_Disj BXNE ING" name="Disj BXNE ING" kind="BREAKER" retained="true" open="false" node1="13" node2="4"/>
                <iidm:switch id="BXNE P3_BXNE 3BXNE5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="BXNE P3_BXNE 3BXNE5.2 DJ" kind="BREAKER" retained="false" open="false" node1="14" node2="15"/>
                <iidm:bus v="64.30816777897913" angle="-8.216126980720846" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="BXNE IN1" energySource="WIND" minP="0.0" maxP="12.0" voltageRegulatorOn="false" targetP="0.0" targetV="62.67930603027344" targetQ="0.0" node="8" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="BXNE IN1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BXNE IN4" energySource="SOLAR" minP="0.0" maxP="4.300000190734863" voltageRegulatorOn="false" targetP="0.0" targetV="62.67930603027344" targetQ="0.0" node="9" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="BXNE IN4"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.300000190734863" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BXNE IN3" energySource="WIND" minP="0.0" maxP="12.0" voltageRegulatorOn="false" targetP="0.0" targetV="62.67930603027344" targetQ="0.0" node="11" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="EOLIEN"/>
                <iidm:property name="codeOI" value="BXNE IN3"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.0" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BXNE INF" energySource="SOLAR" minP="0.0" maxP="1.2999999523162842" voltageRegulatorOn="false" targetP="0.47429999709129333" targetV="0.0" targetQ="0.0" node="12" p="-0.4742999970912934" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="BXNE INF"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2999999523162842" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BXNE ING" energySource="SOLAR" minP="0.0" maxP="1.2999999523162842" voltageRegulatorOn="false" targetP="0.47429999709129333" targetV="0.0" targetQ="0.0" node="13" p="-0.4742999970912934" q="-0.0">
                <iidm:property name="genreCvg" value="PHOTOVOLTAIQUE"/>
                <iidm:property name="codeOI" value="BXNE ING"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2999999523162842" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BXNE3 TR311" loadType="UNDEFINED" p0="6.530093193054199" q0="-0.10896831750869751" node="3" p="6.530093193054199" q="-0.10896831750869751">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PRAUT-Y311"/>
                <iidm:property name="codeOI" value="BXNE -Y311"/>
            </iidm:load>
            <iidm:load id="BXNE3 TR313" loadType="UNDEFINED" p0="6.530093193054199" q0="-0.10896831750869751" node="4" p="6.530093193054199" q="-0.10896831750869751">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PRAUT-Y311"/>
                <iidm:property name="codeOI" value="BXNE -Y313"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BXNE5" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="BXNE5P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="BXNE5-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="BXNE5P3_1" name="1" node="0"/>
                <iidm:busbarSection id="BXNE5P3_2" name="2" node="1"/>
                <iidm:switch id="BXNE5P3_BXNE53VOSNE.1 SL_OC" name="BXNE53VOSNE.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="5"/>
                <iidm:switch id="BXNE5P3_BXNE53BXNE.1 SA.1_OC" name="BXNE53BXNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="BXNE5P3_BXNE53VOSNE.1 SA.1_OC" name="BXNE53VOSNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="BXNE5P3_BXNE53VOSNE.1 DJ_OC" name="BXNE53VOSNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
                <iidm:switch id="BXNE5P3_BXNE53BXNE.1 DJ_OC" name="BXNE53BXNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="11"/>
                <iidm:switch id="BXNE5P3_BXNE53SNCF.1 SRB.1_OC" name="BXNE53SNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="2"/>
                <iidm:switch id="BXNE5P3_BXNE53BXNE.1 SRB.2_OC" name="BXNE53BXNE.1 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="9" node2="11"/>
                <iidm:switch id="BXNE5P3_BXNE53VOSNE.1 SRB.2_OC" name="BXNE53VOSNE.1 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="10" node2="12"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3LI12-BXNE53VOSNE1DJ_F" name="BXNE5P3-BXNE5P3LI12-BXNE53VOSNE1DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="12" node2="3"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3LI11-BXNE 3BXNE51DJ_F" name="BXNE5P3-BXNE5P3LI11-BXNE 3BXNE51DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="11" node2="4"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3.BTS.2-BXNE5P3LI9SA_F" name="BXNE5P3-BXNE5P3.BTS.2-BXNE5P3LI9SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3.BTS.2-BXNE5P3LI10SA_F" name="BXNE5P3-BXNE5P3.BTS.2-BXNE5P3LI10SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3.BTS.1-BXNE5P3LI8SA_F" name="BXNE5P3-BXNE5P3.BTS.1-BXNE5P3LI8SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="BXNE5P3_BXNE5 3BXNE .2 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="BXNE5P3_BXNE5 3BXNE .2 DJ" kind="BREAKER" retained="false" open="false" node1="13" node2="14"/>
                <iidm:switch id="BXNE5P3_BXNE53BXNE .2SA.2F" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="BXNE5P3_BXNE5 3BXNE .2 SRB.2" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="15" node2="14"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3LI32-BXNE 3BXNE52DJ_F" kind="BREAKER" retained="false" open="false" node1="14" node2="16"/>
                <iidm:switch id="BXNE5P3_BXNE5 3MTAGN.2 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="BXNE5P3_BXNE5 3MTAGN.2 DJ" kind="BREAKER" retained="false" open="false" node1="17" node2="18"/>
                <iidm:switch id="BXNE5P3_BXNE53MTAGN.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="BXNE5P3_BXNE5 3MTAGN.2 SRB.2" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="19" node2="18"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3LI32-MTAGN 3BXNE52DJ_F" kind="BREAKER" retained="false" open="false" node1="18" node2="20"/>
                <iidm:switch id="BXNE5P3_BXNE5 3CORGO.2 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="BXNE5P3_BXNE5 3CORGO.2 DJ" kind="BREAKER" retained="false" open="false" node1="21" node2="22"/>
                <iidm:switch id="BXNE5P3_BXNE53CORGO.2SA.2F" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="23"/>
                <iidm:switch id="BXNE5P3_BXNE5 3CORGO.2 SRB.2" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="23" node2="22"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3LI32-CORGO 3BXNE52DJ_F" kind="BREAKER" retained="false" open="false" node1="22" node2="24"/>
                <iidm:switch id="BXNE5P3_BXNE5 3MTAGN.1 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
                <iidm:switch id="BXNE5P3_BXNE5 3MTAGN.1 DJ" kind="BREAKER" retained="false" open="false" node1="25" node2="26"/>
                <iidm:switch id="BXNE5P3_BXNE53MTAGN.1SA.2F" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="27"/>
                <iidm:switch id="BXNE5P3_BXNE5 3MTAGN.1 SRB.2" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="27" node2="26"/>
                <iidm:switch id="BXNE5P3_BXNE5P3-BXNE5P3LI31-MTAGN 3BXNE52DJ_F" kind="BREAKER" retained="false" open="false" node1="26" node2="28"/>
                <iidm:bus v="64.33309984744679" angle="-8.158694104316593" nodes="0,2,3,4,5,6,7,8,11,12,13,14,16,17,18,20,21,22,24,25,26,28"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="BXNE53G1" loadType="UNDEFINED" p0="0.0" q0="0.0" node="2" p="0.0" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PRAUT-Y313"/>
                <iidm:property name="codeOI" value="BXNE5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="C.FOU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="C.FOUP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="C.FOU-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="C.FOUP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="C.FOUP3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="C.FOUP3_1.3" name="1.3" node="2"/>
                <iidm:switch id="C.FOUP3_C.FOU3CBO.1 SS.1.23_OC" name="C.FOU3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="C.FOUP3_C.FOU3CBO.1 SS.1.12_OC" name="C.FOU3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="C.FOUP3_C.FOU3MERVA.1 DJ_OC" name="C.FOU3MERVA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="C.FOUP3_C.FOU3NAVIL.1 DJ_OC" name="C.FOU3NAVIL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="6"/>
                <iidm:switch id="C.FOUP3_C.FOU3TR313 DJ.HT_OC" name="C.FOU3TR313 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="4"/>
                <iidm:switch id="C.FOUP3_C.FOU3TR311 DJ.HT_OC" name="C.FOU3TR311 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="3"/>
                <iidm:bus v="65.38456118301221" angle="-7.320675650866424" nodes="0,1,2,3,4,5,6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="C.FOU3TR311" loadType="UNDEFINED" p0="2.7127907276153564" q0="-1.0570752620697021" node="3" p="2.7127907276153564" q="-1.0570752620697021">
                <iidm:property name="VECTCodeOITransfoDistrib" value="REVEL-Y313"/>
                <iidm:property name="codeOI" value="C.FOU-Y311"/>
            </iidm:load>
            <iidm:load id="C.FOU3TR313" loadType="UNDEFINED" p0="2.7127907276153564" q0="-1.0570752620697021" node="4" p="2.7127907276153564" q="-1.0570752620697021">
                <iidm:property name="VECTCodeOITransfoDistrib" value="REVIG-Y311"/>
                <iidm:property name="codeOI" value="C.FOU-Y313"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="C.REG" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="C.REGP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="C.REG-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="C.REGP3_1A" name="1A" node="0"/>
                <iidm:busbarSection id="C.REGP3_1B" name="1B" node="1"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.3 SA.1_OC" name="C.REG3LAVOI.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="C.REGP3_C.REG3TRO.1AB SA.1B_OC" name="C.REG3TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="14" node2="1"/>
                <iidm:switch id="C.REGP3_C.REG3MARC6.2 SA.1_OC" name="C.REG3MARC6.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="C.REGP3_C.REG3MARC6.1 SA.1_OC" name="C.REG3MARC6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="C.REGP3_C.REG3COUB6.1 SA.1_OC" name="C.REG3COUB6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="17"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.2 SA.1_OC" name="C.REG3LAVOI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="C.REGP3_C.REG3ZCRIM.1 SA.1_OC" name="C.REG3ZCRIM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="C.REGP3_C.REG3TRO.1AB SA.1A_OC" name="C.REG3TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.1 SA.1_OC" name="C.REG3LAVOI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="C.REGP3_C.REG3TR631 SA.1_OC" name="C.REG3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="22"/>
                <iidm:switch id="C.REGP3_C.REG3TR633 SA.1_OC" name="C.REG3TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="23"/>
                <iidm:switch id="C.REGP3_C.REG3SSAPO.1 SA.1_OC" name="C.REG3SSAPO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="24"/>
                <iidm:switch id="C.REGP3_C.REG3TR314 SA.1HT_OC" name="C.REG3TR314 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="25"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.2 DJ_OC" name="C.REG3LAVOI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="12"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.3 DJ_OC" name="C.REG3LAVOI.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="9"/>
                <iidm:switch id="C.REGP3_C.REG3MARC6.2 DJ_OC" name="C.REG3MARC6.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="11"/>
                <iidm:switch id="C.REGP3_C.REG3TRO.1AB DJ_OC" name="C.REG3TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="14"/>
                <iidm:switch id="C.REGP3_C.REG3COUB6.1 DJ_OC" name="C.REG3COUB6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="8"/>
                <iidm:switch id="C.REGP3_C.REG3TR314 DJ.HT_OC" name="C.REG3TR314 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="2"/>
                <iidm:switch id="C.REGP3_C.REG3MARC6.1 DJ_OC" name="C.REG3MARC6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="10"/>
                <iidm:switch id="C.REGP3_C.REG3SSAPO.1 DJ_OC" name="C.REG3SSAPO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="7"/>
                <iidm:switch id="C.REGP3_C.REG3TR631 DJ_OC" name="C.REG3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="4"/>
                <iidm:switch id="C.REGP3_C.REG3TR633 DJ_OC" name="C.REG3TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="3"/>
                <iidm:switch id="C.REGP3_C.REG3LAVOI.1 DJ_OC" name="C.REG3LAVOI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="5"/>
                <iidm:switch id="C.REGP3_C.REG3ZCRIM.1 DJ_OC" name="C.REG3ZCRIM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="6"/>
                <iidm:bus v="66.18058784170537" angle="-5.2809157466115675" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="C.REG3TR314" loadType="UNDEFINED" p0="2.4898877143859863" q0="-2.3860883712768555" node="2" p="2.4898877143859863" q="-2.3860883712768555">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ROUS6-Y413"/>
                <iidm:property name="codeOI" value="C.REG-Y314"/>
            </iidm:load>
            <iidm:load id="C.REGL31LAVOI" loadType="FICTITIOUS" p0="8.62126525913277" q0="-0.8843502056424768" node="5" p="8.62126525913277" q="-0.8843502056424768"/>
            <iidm:load id="C.REGL31SSAPO" loadType="FICTITIOUS" p0="21.106794576342054" q0="-6.286509433266474E-4" node="7" p="21.106794576342054" q="-6.286509433266474E-4"/>
            <iidm:load id="C.REGL31COUB6" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="8" p="0.0" q="0.0"/>
            <iidm:load id="C.REGL33LAVOI" loadType="FICTITIOUS" p0="7.457725226443017" q0="-2.111638472235427" node="9" p="7.457725226443017" q="-2.111638472235427"/>
            <iidm:load id="C.REGL31MARC6" loadType="FICTITIOUS" p0="2.8468918385391078" q0="-4.526935872702893" node="10" p="2.8468918385391078" q="-4.526935872702893"/>
            <iidm:load id="C.REGL32MARC6" loadType="FICTITIOUS" p0="1.9925820963472063" q0="-4.341781870912541" node="11" p="1.9925820963472063" q="-4.341781870912541"/>
            <iidm:load id="C.REGL32LAVOI" loadType="FICTITIOUS" p0="11.53577411289234" q0="-3.047784202916773" node="12" p="11.53577411289234" q="-3.047784202916773"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="C.REGP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="C.REG-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="C.REGP6_1A" name="1A" node="0"/>
                <iidm:busbarSection id="C.REGP6_1B1" name="1B1" node="1"/>
                <iidm:busbarSection id="C.REGP6_1B2" name="1B2" node="2"/>
                <iidm:switch id="C.REGP6_C.REG6TR633 SA.1_OC" name="C.REG6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="C.REGP6_C.REG6TR631 SA.1_OC" name="C.REG6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="C.REGP6_C.REG6TRO.1AB SA.1B_OC" name="C.REG6TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="1"/>
                <iidm:switch id="C.REGP6_C.REG6VIELM.2 SA.1_OC" name="C.REG6VIELM.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
                <iidm:switch id="C.REGP6_C.REG6SEC..12 SS.1.B12_OC" name="C.REG6SEC..12 SS.1.B12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="C.REGP6_C.REG6VIELM.1 SA.1_OC" name="C.REG6VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="C.REG6TR613_BREAKER" kind="BREAKER" retained="true" open="false" node1="26" node2="27"/>
                <iidm:switch id="C.REGP6_C.REG6TRO.1AB SA.1A_OC" name="C.REG6TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="C.REGP6_C.REG6ZMAGN.1 SA.1_OC" name="C.REG6ZMAGN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="19"/>
                <iidm:switch id="C.REGP6_C.REG6TR615 SA.1HT_OC" name="C.REG6TR615 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="C.REGP6_C.REG6TR633 DJ_OC" name="C.REG6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
                <iidm:switch id="C.REGP6_C.REG6VIELM.1 DJ_OC" name="C.REG6VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="10"/>
                <iidm:switch id="C.REGP6_C.REG6VIELM.2 DJ_OC" name="C.REG6VIELM.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="9"/>
                <iidm:switch id="C.REGP6_C.REG6TR615 DJ.HT_OC" name="C.REG6TR615 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="3"/>
                <iidm:switch id="C.REGP6_C.REG6ZMAGN.1 DJ_OC" name="C.REG6ZMAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="8"/>
                <iidm:switch id="C.REGP6_C.REG6TR631 DJ_OC" name="C.REG6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="7"/>
                <iidm:switch id="C.REG6TR614_DISCONNECTOR_25_1" kind="DISCONNECTOR" retained="false" open="false" node1="25" node2="1"/>
                <iidm:switch id="C.REGP6_C.REG6TRO.1AB DJ_OC" name="C.REG6TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="13"/>
                <iidm:switch id="C.REG6TR613_DISCONNECTOR_27_2" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="2"/>
                <iidm:switch id="C.REG6TR614_BREAKER" kind="BREAKER" retained="true" open="false" node1="24" node2="25"/>
                <iidm:bus v="244.0651665645142" angle="-2.8206880964987113" nodes="0,1,2,3,6,7,8,9,10,11,12,13,14,16,18,19,20,24,25,26,27"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="C.REG6TR615" loadType="UNDEFINED" p0="13.225443840026855" q0="0.0" node="3" p="13.225443840026855" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ROYE -Y312"/>
                <iidm:property name="codeOI" value="C.REG-Y615"/>
            </iidm:load>
            <iidm:load id="C.REG6TR614" loadType="UNDEFINED" p0="5.195709526538849" q0="-3.04785418510437" node="24" p="5.195709526538849" q="-3.04785418510437"/>
            <iidm:load id="C.REG6TR613" loadType="UNDEFINED" p0="8.974407970905304" q0="0.9563962817192078" node="26" p="8.974407970905304" q="0.9563962817192078"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="C.REGY633" r="0.07559995353221893" x="5.580009460449219" g="2.0270890672691166E-5" b="-3.168043986079283E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="C.REGP6" node1="6" voltageLevelId2="C.REGP3" node2="3" p1="33.56038630149648" q1="-3.5572848131727044" p2="-33.452725958814085" q2="5.154210448361928" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="C.REG-Y633"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="65.67072296142578">
                <iidm:terminalRef id="C.REGY633" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1931.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1931.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1901.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1901.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2098.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1901.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1901.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2098.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="2053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="2053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2251.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="2053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2251.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="C.REGY631" r="0.07559995353221893" x="5.580009460449219" g="2.178603972424753E-5" b="-3.3103970054071397E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="C.REGP6" node1="7" voltageLevelId2="C.REGP3" node2="4" p1="33.56695531066148" q1="-3.5511130224326037" p2="-33.452725958814085" q2="5.154210448361928" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="C.REG-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="65.67072296142578">
                <iidm:terminalRef id="C.REGY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1931.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1931.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1901.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1901.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2098.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1901.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1901.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2098.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="2053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="2053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2251.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="2053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2251.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="C.SAU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="C.SAUP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="C.SAU-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="C.SAUP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="C.SAUP3_1.2" name="1.2" node="1"/>
                <iidm:switch id="C.SAUP3_C.SAU3ZCRIM.1 SA.1_OC" name="C.SAU3ZCRIM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="6" node2="0"/>
                <iidm:switch id="C.SAUP3_C.SAU3CBO.1 SS.1.12_OC" name="C.SAU3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="C.SAUP3_C.SAU3MAGNY.1 SA.1_OC" name="C.SAU3MAGNY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
                <iidm:switch id="C.SAUP3_C.SAU3MAGNY.1 DJ_OC" name="C.SAU3MAGNY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
                <iidm:switch id="C.SAUP3_C.SAU3ZCRIM.1 DJ_OC" name="C.SAU3ZCRIM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
                <iidm:switch id="C.SAU3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="C.SAU3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="C.SAU3TR311_DISCONNECTOR_13_0" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="C.SAU3TR312_DISCONNECTOR_15_1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:bus v="65.41174846808737" angle="-5.774466820549381" nodes="0,1,4,5,6,7,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="C.SAU3TR311" loadType="UNDEFINED" p0="7.937177419662476" q0="0.15563537180423737" node="12" p="7.937177419662476" q="0.15563537180423737"/>
            <iidm:load id="C.SAU3TR312" loadType="UNDEFINED" p0="7.937177419662476" q0="0.15563537180423737" node="14" p="7.937177419662476" q="0.15563537180423737"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CHAGN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CHAGNP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CHAGN-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CHAGNP3_1" name="1" node="0"/>
                <iidm:switch id="CHAGNP3_CHAGN3SNCF.1 SA.HT_OC" name="CHAGN3SNCF.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="CHAGNP3_CHAGN3SAUX.1 SA.HT_OC" name="CHAGN3SAUX.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="CHAGNP3_CHAGN3SNCF.1 DJ_OC" name="CHAGN3SNCF.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="2"/>
                <iidm:switch id="CHAGNP3_CHAGN3MTAGN.1 SRB.1_OC" name="CHAGN3MTAGN.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="4"/>
                <iidm:switch id="CHAGNP3_CHAGN3MOLLE.1 SRB.1_OC" name="CHAGN3MOLLE.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="3"/>
                <iidm:switch id="CHAGNP3_CHAGNP3-CHAGNP3.BTS.1-CHAGNP3LI6SA_F" name="CHAGNP3-CHAGNP3.BTS.1-CHAGNP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="CHAGNP3_CHAGNP3-CHAGNP3.BTS.1-CHAGNP3LI7SA_F" name="CHAGNP3-CHAGNP3.BTS.1-CHAGNP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:bus v="64.51042084571387" angle="-7.922615835081598" nodes="0,1,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CHAGN3X1" loadType="UNDEFINED" p0="0.08148756623268127" q0="0.006992592476308346" node="1" p="0.08148756623268127" q="0.006992592476308346">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSMIH-Y312"/>
                <iidm:property name="codeOI" value="CHAGN-Y312"/>
            </iidm:load>
            <iidm:load id="CHAGN3TSNCF.1" loadType="UNDEFINED" p0="0.08148756623268127" q0="0.006992592476308346" node="2" p="0.08148756623268127" q="0.006992592476308346">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSMCE-Y412"/>
                <iidm:property name="codeOI" value="CHAGN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CHAL5" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CHAL5P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CHAL5-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CHAL5P3_1" name="1" node="0"/>
                <iidm:switch id="CHAL5P3_CHAL53MOLLE.1 SRB.1_OC" name="CHAL53MOLLE.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="2"/>
                <iidm:switch id="CHAL5P3_CHAL53SNCF.1 SRB.HT_OC" name="CHAL53SNCF.1 SRB.HT_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="CHAL5P3_CHAL53CHALO.1 SRB.1_OC" name="CHAL53CHALO.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="CHAL5P3_CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI4SA_F" name="CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI4SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="CHAL5P3_CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI5SA_F" name="CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="CHAL5P3_CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI6SA_F" name="CHAL5P3-CHAL5P3.BTS.1-CHAL5P3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:bus v="65.60752693994549" angle="-6.106559544582483" nodes="0,1,2,3,4,5,6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CHAL53G1" loadType="UNDEFINED" p0="0.9563910961151123" q0="1.318162202835083" node="1" p="0.9563910961151123" q="1.318162202835083">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSNOB-Y411"/>
                <iidm:property name="codeOI" value="CHAL5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CHALO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CHALOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CHALO-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CHALOP3_1" name="1" node="0"/>
                <iidm:busbarSection id="CHALOP3_2" name="2" node="1"/>
                <iidm:switch id="CHALO3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="45" node2="46"/>
                <iidm:switch id="CHALOP3_CHALO3VAREN.2 SA.2_OC" name="CHALO3VAREN.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="CHALOP3_CHALO3FTAIN.2 SA.2_OC" name="CHALO3FTAIN.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="CHALOP3_CHALO3TR631 SA.1_OC" name="CHALO3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL6.1 SA.1_OC" name="CHALO3CHAL6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
                <iidm:switch id="CHALOP3_CHALO3C.ROY.1 SA.2_OC" name="CHALO3C.ROY.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL6.1 SA.2_OC" name="CHALO3CHAL6.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="CHALOP3_CHALO3COUPL SA.2_OC" name="CHALO3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="CHALO3TR311_DISCONNECTOR_46_0" kind="DISCONNECTOR" retained="false" open="false" node1="46" node2="0"/>
                <iidm:switch id="CHALOP3_CHALO3TR631 SA.2_OC" name="CHALO3TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.3 SA.2_OC" name="CHALO3CHA.N.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="27"/>
                <iidm:switch id="CHALOP3_CHALO3TR632 SA.1_OC" name="CHALO3TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="28"/>
                <iidm:switch id="CHALOP3_CHALO3C.ROY.1 SA.1_OC" name="CHALO3C.ROY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="23"/>
                <iidm:switch id="CHALOP3_CHALO3SENNE.1 SA.1_OC" name="CHALO3SENNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="29"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL5.1 SA.1_OC" name="CHALO3CHAL5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="30"/>
                <iidm:switch id="CHALOP3_CHALO3TR633 SA.1_OC" name="CHALO3TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="31"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.2 SA.1_OC" name="CHALO3CHA.N.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="32"/>
                <iidm:switch id="CHALOP3_CHALO3LOUHA.1 SA.1_OC" name="CHALO3LOUHA.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="33"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.3 SA.1_OC" name="CHALO3CHA.N.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
                <iidm:switch id="CHALOP3_CHALO3SENNE.1 SA.2_OC" name="CHALO3SENNE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="29"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.1 SA.2_OC" name="CHALO3CHA.N.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
                <iidm:switch id="CHALOP3_CHALO3TR632 SA.2_OC" name="CHALO3TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
                <iidm:switch id="CHALOP3_CHALO3TR633 SA.2_OC" name="CHALO3TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="31"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.2 SA.2_OC" name="CHALO3CHA.N.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
                <iidm:switch id="CHALOP3_CHALO3COUPL SA.1_OC" name="CHALO3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="0"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.1 SA.1_OC" name="CHALO3CHA.N.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL5.1 SA.2_OC" name="CHALO3CHAL5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="30"/>
                <iidm:switch id="CHALOP3_CHALO3VAREN.2 SA.1_OC" name="CHALO3VAREN.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="CHALOP3_CHALO3LOUHA.1 SA.2_OC" name="CHALO3LOUHA.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="33"/>
                <iidm:switch id="CHALOP3_CHALO3FTAIN.2 SA.1_OC" name="CHALO3FTAIN.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="20"/>
                <iidm:switch id="CHALOP3_CHALO3TR631 DJ_OC" name="CHALO3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="6"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.2 DJ_OC" name="CHALO3CHA.N.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="11"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.3 DJ_OC" name="CHALO3CHA.N.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="9"/>
                <iidm:switch id="CHALO3TR313_DISCONNECTOR_44_1" kind="DISCONNECTOR" retained="false" open="true" node1="44" node2="1"/>
                <iidm:switch id="CHALOP3_CHALO3FTAIN.2 DJ_OC" name="CHALO3FTAIN.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="13"/>
                <iidm:switch id="CHALOP3_CHALO3TR633 DJ_OC" name="CHALO3TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="31" node2="5"/>
                <iidm:switch id="CHALO3TR312_DISCONNECTOR_48_1" kind="DISCONNECTOR" retained="false" open="true" node1="48" node2="1"/>
                <iidm:switch id="CHALOP3_CHALO3TR632 DJ_OC" name="CHALO3TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="7"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL6.1 DJ_OC" name="CHALO3CHAL6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="10"/>
                <iidm:switch id="CHALOP3_CHALO3VAREN.2 DJ_OC" name="CHALO3VAREN.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="12"/>
                <iidm:switch id="CHALOP3_CHALO3SENNE.1 DJ_OC" name="CHALO3SENNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="17"/>
                <iidm:switch id="CHALOP3_CHALO3COUPL DJ_OC" name="CHALO3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="35"/>
                <iidm:switch id="CHALOP3_CHALO3CHAL5.1 DJ_OC" name="CHALO3CHAL5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="15"/>
                <iidm:switch id="CHALOP3_CHALO3C.ROY.1 DJ_OC" name="CHALO3C.ROY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="16"/>
                <iidm:switch id="CHALOP3_CHALO3CHA.N.1 DJ_OC" name="CHALO3CHA.N.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="14"/>
                <iidm:switch id="CHALOP3_CHALO3LOUHA.1 DJ_OC" name="CHALO3LOUHA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="33" node2="8"/>
                <iidm:switch id="CHALO3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="47" node2="48"/>
                <iidm:switch id="CHALO3TR311_DISCONNECTOR_46_1" kind="DISCONNECTOR" retained="false" open="true" node1="46" node2="1"/>
                <iidm:switch id="CHALO3TR313_DISCONNECTOR_44_0" kind="DISCONNECTOR" retained="false" open="false" node1="44" node2="0"/>
                <iidm:switch id="CHALO3TR313_BREAKER" kind="BREAKER" retained="true" open="false" node1="43" node2="44"/>
                <iidm:switch id="CHALO3TR312_DISCONNECTOR_48_0" kind="DISCONNECTOR" retained="false" open="false" node1="48" node2="0"/>
                <iidm:bus v="65.7790750452203" angle="-5.849381917189127" nodes="0,1,5,6,7,8,9,10,11,12,13,14,15,16,17,19,20,21,22,23,25,27,28,29,30,31,32,33,34,35,43,44,45,46,47,48"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CHA.NL33CHALO" loadType="FICTITIOUS" p0="10.596149458092441" q0="1.6864926489270147" node="9" p="10.596149458092441" q="1.6864926489270147"/>
            <iidm:load id="CHALOL31CHAL6" loadType="FICTITIOUS" p0="9.649818701293839" q0="1.4021994471634116" node="10" p="9.649818701293839" q="1.4021994471634116"/>
            <iidm:load id="CHA.NL32CHALO" loadType="FICTITIOUS" p0="9.742549832376085" q0="2.121428569537329" node="11" p="9.742549832376085" q="2.121428569537329"/>
            <iidm:load id="CHALOL32VAREN" loadType="FICTITIOUS" p0="7.306165386836824" q0="-0.8121996825793758" node="12" p="7.306165386836824" q="-0.8121996825793758"/>
            <iidm:load id="CHA.NL31CHALO" loadType="FICTITIOUS" p0="9.711136637622303" q0="2.127247564973686" node="14" p="9.711136637622303" q="2.127247564973686"/>
            <iidm:load id="C.ROYL31CHALO" loadType="FICTITIOUS" p0="7.670697478774059" q0="-1.136079628184234" node="16" p="7.670697478774059" q="-1.136079628184234"/>
            <iidm:load id="CHALOL31SENNE" loadType="FICTITIOUS" p0="7.7378712380127865" q0="-1.7096599448066172" node="17" p="7.7378712380127865" q="-1.7096599448066172"/>
            <iidm:load id="CHALO3TR313" loadType="UNDEFINED" p0="14.057002067565918" q0="-1.2186568975448608" node="43" p="14.057002067565918" q="-1.2186568975448608"/>
            <iidm:load id="CHALO3TR311" loadType="UNDEFINED" p0="14.057002544403076" q0="-1.2186568975448608" node="45" p="14.057002544403076" q="-1.2186568975448608"/>
            <iidm:load id="CHALO3TR312" loadType="UNDEFINED" p0="0.0" q0="0.0" node="47" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="CHALOP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CHALO-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CHALOP6_1" name="1" node="0"/>
                <iidm:busbarSection id="CHALOP6_2" name="2" node="1"/>
                <iidm:switch id="CHALOP6_CHALO6TR633 SA.2_OC" name="CHALO6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="CHALOP6_CHALO6CPVAN.1 SA.2_OC" name="CHALO6CPVAN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.1 SA.2_OC" name="CHALO6GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="CHALOP6_CHALO6TR633 SA.1_OC" name="CHALO6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="8"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.2 SA.1_OC" name="CHALO6GROSN.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="CHALOP6_CHALO6COUPL SA.1_OC" name="CHALO6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="CHALOP6_CHALO6TR631 SA.1_OC" name="CHALO6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="CHALOP6_CHALO6TR631 SA.2_OC" name="CHALO6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.1 SA.1_OC" name="CHALO6GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="CHALOP6_CHALO6CPVAN.1 SA.1_OC" name="CHALO6CPVAN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
                <iidm:switch id="CHALOP6_CHALO6TR632 SA.1_OC" name="CHALO6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
                <iidm:switch id="CHALOP6_CHALO6TR632 SA.2_OC" name="CHALO6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.2 SA.2_OC" name="CHALO6GROSN.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="CHALOP6_CHALO6COUPL SA.2_OC" name="CHALO6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.2 DJ_OC" name="CHALO6GROSN.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
                <iidm:switch id="CHALOP6_CHALO6CPVAN.1 DJ_OC" name="CHALO6CPVAN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="5"/>
                <iidm:switch id="CHALOP6_CHALO6COUPL DJ_OC" name="CHALO6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="12"/>
                <iidm:switch id="CHALOP6_CHALO6TR633 DJ_OC" name="CHALO6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="2"/>
                <iidm:switch id="CHALOP6_CHALO6GROSN.1 DJ_OC" name="CHALO6GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="7"/>
                <iidm:switch id="CHALOP6_CHALO6TR632 DJ_OC" name="CHALO6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="4"/>
                <iidm:switch id="CHALOP6_CHALO6TR631 DJ_OC" name="CHALO6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="3"/>
                <iidm:bus v="242.95318885883532" angle="-2.8291934601285367" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="CHALOY633" r="0.09090005606412888" x="5.409003257751465" g="1.5174471627688035E-5" b="-2.3461905584554188E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="CHALOP6" node1="2" voltageLevelId2="CHALOP3" node2="5" p1="42.02141775564033" q1="-2.3345484185225267" p2="-41.91885472418669" q2="4.659128643795697" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CHALO-Y633"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.28279113769531">
                <iidm:terminalRef id="CHALOY633" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CHALOY631" r="0.08639997243881226" x="5.481011867523193" g="1.2718091056740377E-5" b="0.0" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="CHALOP6" node1="3" voltageLevelId2="CHALOP3" node2="6" p1="41.4628340239932" q1="-2.360262566670449" p2="-41.37360008517971" q2="4.554905969641057" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CHALO-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.28279113769531">
                <iidm:terminalRef id="CHALOY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0810810327529907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111640930176"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428571939468384"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764706373214722"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CHALOY632" r="0.08819995820522308" x="5.372991561889648" g="1.4600552276533563E-5" b="-2.0775940356543288E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="CHALOP6" node1="4" voltageLevelId2="CHALOP3" node2="7" p1="43.58448560477617" q1="16.409671911942947" p2="-43.47646559544639" q2="-13.73481461532499" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CHALO-Y632"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.28279113769531">
                <iidm:terminalRef id="CHALOY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CIZE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="CIZE P6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CIZE -P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CIZE P6_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="CIZE P6_1.2" name="1.2" node="1"/>
                <iidm:switch id="CIZE P6_CIZE 6SEC..12 SS.1.12_OC" name="CIZE 6SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="CIZE P6_CIZE 6IZERN.1 SA.1_OC" name="CIZE 6IZERN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="CIZE P6_CIZE 6FLEYR.1 SA.1_OC" name="CIZE 6FLEYR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="CIZE P6_CIZE 6TR611 DJ.HT_OC" name="CIZE 6TR611 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="3"/>
                <iidm:switch id="CIZE P6_CIZE 6IZERN.1 DJ_OC" name="CIZE 6IZERN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="4"/>
                <iidm:switch id="CIZE P6_CIZE 6TR612 DJ.HT_OC" name="CIZE 6TR612 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="CIZE P6_CIZE 6FLEYR.1 DJ_OC" name="CIZE 6FLEYR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
                <iidm:bus v="244.20902484495343" angle="-2.9319846635864573" nodes="0,1,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CIZE6 T612SNCF" loadType="UNDEFINED" p0="-0.5596125721931458" q0="-1.8882592916488647" node="2" p="-0.5596125721931458" q="-1.8882592916488647">
                <iidm:property name="VECTCodeOITransfoDistrib" value="V.AUB-Y412"/>
                <iidm:property name="codeOI" value="CIZE -Y612"/>
            </iidm:load>
            <iidm:load id="CIZE6 T611SNCF" loadType="UNDEFINED" p0="-0.5596125721931458" q0="-1.8882592916488647" node="3" p="-0.5596125721931458" q="-1.8882592916488647">
                <iidm:property name="VECTCodeOITransfoDistrib" value="V.AUB-Y411"/>
                <iidm:property name="codeOI" value="CIZE -Y611"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COLLO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="COLLOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="COLLO-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="COLLOP3_1" name="1" node="0"/>
                <iidm:switch id="COLLOP3_COLLO3GENLI.1 SRB.1_OC" name="COLLO3GENLI.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="3"/>
                <iidm:switch id="COLLOP3_COLLO3TSNCF.1 SRB.1_OC" name="COLLO3TSNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="COLLOP3_COLLO3AUXON.1 SRB.1_OC" name="COLLO3AUXON.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="2"/>
                <iidm:switch id="COLLOP3_COLLOP3-COLLOP3.BTS.1-COLLOP3LI4SA_F" name="COLLOP3-COLLOP3.BTS.1-COLLOP3LI4SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="COLLOP3_COLLOP3-COLLOP3.BTS.1-COLLOP3LI5SA_F" name="COLLOP3-COLLOP3.BTS.1-COLLOP3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="COLLOP3_COLLOP3-COLLOP3.BTS.1-COLLOP3LI6SA_F" name="COLLOP3-COLLOP3.BTS.1-COLLOP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:bus v="65.45602612633122" angle="-6.315324254125105" nodes="0,1,2,3,4,5,6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="COLLO3TSNCF.1" loadType="UNDEFINED" p0="1.2362819910049438" q0="-0.13219112157821655" node="1" p="1.2362819910049438" q="-0.13219112157821655">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VAUVE-Y313"/>
                <iidm:property name="codeOI" value="COLLO-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COMMU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="COMMUP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="COMMU-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="COMMUP6_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="COMMUP6_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="COMMUP6_1.3" name="1.3" node="2"/>
                <iidm:switch id="COMMUP6_COMMU6TR612 SA.HT_OC" name="COMMU6TR612 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="COMMUP6_COMMU6H.PAU.1 SA.1_OC" name="COMMU6H.PAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="COMMUP6_COMMU6CBO.1 SS.1.12_OC" name="COMMU6CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="COMMUP6_COMMU6CBO.1 SS.1.23_OC" name="COMMU6CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="1"/>
                <iidm:switch id="COMMUP6_COMMU6VIELM.1 SA.1_OC" name="COMMU6VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
                <iidm:switch id="COMMUP6_COMMU6TR613 SA.HT_OC" name="COMMU6TR613 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="COMMUP6_COMMU6TR611 SA.HT_OC" name="COMMU6TR611 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="12"/>
                <iidm:switch id="COMMUP6_COMMU6H.PAU.1 DJ_OC" name="COMMU6H.PAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
                <iidm:switch id="COMMUP6_COMMU6TR611 DJ.HT_OC" name="COMMU6TR611 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="4"/>
                <iidm:switch id="COMMUP6_COMMU6VIELM.1 DJ_OC" name="COMMU6VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="6"/>
                <iidm:switch id="COMMUP6_COMMU6TR612 DJ.HT_OC" name="COMMU6TR612 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="3"/>
                <iidm:switch id="COMMUP6_COMMU6TR613 DJ.HT_OC" name="COMMU6TR613 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="5"/>
                <iidm:bus v="243.99185254582935" angle="-1.8856040511757193" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="COMMU6TR612" loadType="UNDEFINED" p0="0.0" q0="0.0" node="3" p="0.0" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VERTU-Y412"/>
                <iidm:property name="codeOI" value="COMMU-Y612"/>
            </iidm:load>
            <iidm:load id="COMMU6TSNCF.1" loadType="UNDEFINED" p0="4.256871700286865" q0="-0.8320435285568237" node="4" p="4.256871700286865" q="-0.8320435285568237">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VESAI-Y311"/>
                <iidm:property name="codeOI" value="COMMU-Y611"/>
            </iidm:load>
            <iidm:load id="COMMU6TR613" loadType="UNDEFINED" p0="0.0" q0="0.0" node="5" p="0.0" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="VERTU-Y413"/>
                <iidm:property name="codeOI" value="COMMU-Y613"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CORGO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CORGOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CORGO-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CORGOP3_1" name="1" node="0"/>
                <iidm:switch id="CORGOP3_CORGO3TSNCF.1 SA.HT_OC" name="CORGO3TSNCF.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="CORGOP3_CORGO3SAUX.1 SA.HT_OC" name="CORGO3SAUX.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="CORGOP3_CORGO3TSNCF.1 DJ_OC" name="CORGO3TSNCF.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="2"/>
                <iidm:switch id="CORGOP3_CORGO3MTAGN.2 SRB.1_OC" name="CORGO3MTAGN.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="4"/>
                <iidm:switch id="CORGOP3_CORGO3N.GEO.2 SRB.1_OC" name="CORGO3N.GEO.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="3"/>
                <iidm:switch id="CORGOP3_CORGOP3-CORGOP3.BTS.1-CORGOP3LI6SA_F" name="CORGOP3-CORGOP3.BTS.1-CORGOP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="CORGOP3_CORGOP3-CORGOP3.BTS.1-CORGOP3LI7SA_F" name="CORGOP3-CORGOP3.BTS.1-CORGOP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="CORGOP3_CORGO3BXNE5.2SA.1F" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="CORGOP3_CORGO 3BXNE5.2 SRB.1" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="9"/>
                <iidm:bus v="64.3614121976502" angle="-8.096436590142197" nodes="0,1,2,3,4,5,6,7,8,9"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CORGO3SAUX.1" loadType="UNDEFINED" p0="2.2813467979431152" q0="-0.7003206014633179" node="1" p="2.2813467979431152" q="-0.7003206014633179">
                <iidm:property name="codeOI" value="CORGO-Y312"/>
            </iidm:load>
            <iidm:load id="CORGO3TSNCF.1" loadType="UNDEFINED" p0="2.2813467979431152" q0="-0.7003206014633179" node="2" p="2.2813467979431152" q="-0.7003206014633179">
                <iidm:property name="codeOI" value="CORGO-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COUCH" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="COUCHP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="COUCH-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="COUCHP3_1" name="1" node="0"/>
                <iidm:busbarSection id="COUCHP3_2" name="2" node="1"/>
                <iidm:switch id="COUCHP3_COUCH3TR632 SA.1_OC" name="COUCH3TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="COUCHP3_COUCH3ROMEL.1 SA.2_OC" name="COUCH3ROMEL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="COUCHP3_COUCH3COUPL SA.2_OC" name="COUCH3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="COUCHP3_COUCH3COUPL SA.1_OC" name="COUCH3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="COUCHP3_COUCH3PERRI.2 SA.2_OC" name="COUCH3PERRI.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="COUCHP3_COUCH3VOSNE.1 SA.1_OC" name="COUCH3VOSNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="COUCH3TR312_DISCONNECTOR_19_1" kind="DISCONNECTOR" retained="false" open="true" node1="19" node2="1"/>
                <iidm:switch id="COUCHP3_COUCH3PERRI.2 SA.1_OC" name="COUCH3PERRI.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="COUCHP3_COUCH3GEVRE.2 SA.1_OC" name="COUCH3GEVRE.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="COUCHP3_COUCH3TR631 SA.2_OC" name="COUCH3TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="17"/>
                <iidm:switch id="COUCHP3_COUCH3TR632 SA.2_OC" name="COUCH3TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="COUCHP3_COUCH3GEVRE.2 SA.2_OC" name="COUCH3GEVRE.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="COUCHP3_COUCH3ROMEL.1 SA.1_OC" name="COUCH3ROMEL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="COUCHP3_COUCH3TR631 SA.1_OC" name="COUCH3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="17"/>
                <iidm:switch id="COUCHP3_COUCH3VOSNE.1 SA.2_OC" name="COUCH3VOSNE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="COUCHP3_COUCH3PERRI.2 DJ_OC" name="COUCH3PERRI.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="6"/>
                <iidm:switch id="COUCHP3_COUCH3GEVRE.2 DJ_OC" name="COUCH3GEVRE.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="8"/>
                <iidm:switch id="COUCH3TR312_DISCONNECTOR_19_0" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="0"/>
                <iidm:switch id="COUCHP3_COUCH3TR631 DJ_OC" name="COUCH3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="3"/>
                <iidm:switch id="COUCHP3_COUCH3ROMEL.1 DJ_OC" name="COUCH3ROMEL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="5"/>
                <iidm:switch id="COUCHP3_COUCH3TR632 DJ_OC" name="COUCH3TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="4"/>
                <iidm:switch id="COUCHP3_COUCH3VOSNE.1 DJ_OC" name="COUCH3VOSNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="7"/>
                <iidm:switch id="COUCHP3_COUCH3COUPL DJ_OC" name="COUCH3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
                <iidm:switch id="COUCH3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="18" node2="19"/>
                <iidm:bus v="65.73559166051156" angle="-5.309841923543268" nodes="0,1,3,4,5,6,7,8,9,10,11,12,13,14,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="COUCH3TR312" loadType="UNDEFINED" p0="10.670982122421265" q0="-1.7413612604141235" node="18" p="10.670982122421265" q="-1.7413612604141235"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="COUCHP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="COUCH-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="COUCHP6_1" name="1" node="0"/>
                <iidm:busbarSection id="COUCHP6_2" name="2" node="1"/>
                <iidm:switch id="COUCHP6_COUCH6VIELM.1 SA.1_OC" name="COUCH6VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
                <iidm:switch id="COUCHP6_COUCH6VIELM.1 SA.2_OC" name="COUCH6VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
                <iidm:switch id="COUCHP6_COUCH6TR632 SA.2_OC" name="COUCH6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="COUCHP6_COUCH6TR632 SA.1_OC" name="COUCH6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
                <iidm:switch id="COUCHP6_COUCH6TR631 SA.1_OC" name="COUCH6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="COUCHP6_COUCH6TR631 SA.2_OC" name="COUCH6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="COUCHP6_COUCH6CPVAN.1 SA.1_OC" name="COUCH6CPVAN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="COUCHP6_COUCH6COUPL SA.1_OC" name="COUCH6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="10" node2="0"/>
                <iidm:switch id="COUCHP6_COUCH6COUPL SA.2_OC" name="COUCH6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="COUCHP6_COUCH6CPVAN.1 SA.2_OC" name="COUCH6CPVAN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="COUCHP6_COUCH6VIELM.1 DJ_OC" name="COUCH6VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="5"/>
                <iidm:switch id="COUCHP6_COUCH6COUPL DJ_OC" name="COUCH6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
                <iidm:switch id="COUCHP6_COUCH6TR632 DJ_OC" name="COUCH6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="3"/>
                <iidm:switch id="COUCHP6_COUCH6CPVAN.1 DJ_OC" name="COUCH6CPVAN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="4"/>
                <iidm:switch id="COUCHP6_COUCH6TR631 DJ_OC" name="COUCH6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="2"/>
                <iidm:bus v="242.72891836317095" angle="-3.079361134411313" nodes="0,1,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="COUCHY631" r="0.13448679447174072" x="4.838247299194336" g="3.212396040908061E-5" b="-2.3910314484965056E-4" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="COUCHP6" node1="2" voltageLevelId2="COUCHP3" node2="3" p1="34.85673568969057" q1="0.23605042707999657" p2="-34.680504262938925" q2="2.14780486174967" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="COUCH-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="8" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.07366180419922">
                <iidm:terminalRef id="COUCHY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1145.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1145.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="COUCHY632" r="0.07649994641542435" x="5.588993549346924" g="1.8227730834041722E-5" b="-2.6354446163168177E-5" ratedU1="220.0" ratedU2="66.0" voltageLevelId1="COUCHP6" node1="3" voltageLevelId2="COUCHP3" node2="4" p1="30.95530862978547" q1="15.334170235574188" p2="-30.85331263422765" q2="-13.74048274031443" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, E1 J TLIM, H1 J, H1 J TLIM, H2 J, H2 J TLIM"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E1 PROT TLIM, H1 PROT, H1 PROT TLIM, H2 PROT, H2 PROT TLIM"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="COUCH-Y632"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.07366180419922">
                <iidm:terminalRef id="COUCHY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.870322048664093"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8896797299385071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099181294441223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0131711959838867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395010709762573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0672358274459839"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0822510719299316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0964912176132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1123470067977905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.127395749092102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1778563261032104"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TLIM">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J TLIM">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT TLIM">
                <iidm:currentLimits permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J TLIM">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT TLIM">
                <iidm:currentLimits permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CPVAN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CPVANP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CPVAN-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CPVANP3_1" name="1" node="0"/>
                <iidm:busbarSection id="CPVANP3_2" name="2" node="1"/>
                <iidm:switch id="CPVANP3_CPVAN3ZBRE6.1 SA.1_OC" name="CPVAN3ZBRE6.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="CPVANP3_CPVAN3MESNA.1 SA.1_OC" name="CPVAN3MESNA.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="CPVANP3_CPVAN3RIBAU.1 SA.1_OC" name="CPVAN3RIBAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="CPVAN3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="34" node2="35"/>
                <iidm:switch id="CPVANP3_CPVAN3RIBAU.1 SA.2_OC" name="CPVAN3RIBAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="CPVANP3_CPVAN3TR631 SA.2_OC" name="CPVAN3TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="CPVANP3_CPVAN3CPDIV.2 SA.1_OC" name="CPVAN3CPDIV.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="CPVANP3_CPVAN3ARBOI.1 SA.1_OC" name="CPVAN3ARBOI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="CPVANP3_CPVAN3BREVA.1 SA.1_OC" name="CPVAN3BREVA.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="22"/>
                <iidm:switch id="CPVANP3_CPVAN3TR632 SA.2_OC" name="CPVAN3TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="23"/>
                <iidm:switch id="CPVANP3_CPVAN3TR631 SA.1_OC" name="CPVAN3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="CPVANP3_CPVAN3ARBOI.1 SA.2_OC" name="CPVAN3ARBOI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="CPVANP3_CPVAN3TR632 SA.1_OC" name="CPVAN3TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="23"/>
                <iidm:switch id="CPVANP3_CPVAN3COUPL SA.1_OC" name="CPVAN3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="24" node2="0"/>
                <iidm:switch id="CPVANP3_CPVAN3TR633 SA.1_OC" name="CPVAN3TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="25"/>
                <iidm:switch id="CPVANP3_CPVAN3ZBRE6.1 SA.2_OC" name="CPVAN3ZBRE6.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="CPVANP3_CPVAN3CPDIV.2 SA.2_OC" name="CPVAN3CPDIV.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
                <iidm:switch id="CPVANP3_CPVAN3TR633 SA.2_OC" name="CPVAN3TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="CPVANP3_CPVAN3MESNA.1 SA.2_OC" name="CPVAN3MESNA.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="15"/>
                <iidm:switch id="CPVANP3_CPVAN3BEON.1 SA.1_OC" name="CPVAN3BEON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
                <iidm:switch id="CPVAN3TR311_DISCONNECTOR_35_0" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="0"/>
                <iidm:switch id="CPVANP3_CPVAN3BEON.1 SA.2_OC" name="CPVAN3BEON.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="26"/>
                <iidm:switch id="CPVANP3_CPVAN3COUPL SA.2_OC" name="CPVAN3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="27"/>
                <iidm:switch id="CPVANP3_CPVAN3BREVA.1 SA.2_OC" name="CPVAN3BREVA.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="CPVANP3_CPVAN3TR633 DJ_OC" name="CPVAN3TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="4"/>
                <iidm:switch id="CPVANP3_CPVAN3RIBAU.1 DJ_OC" name="CPVAN3RIBAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="9"/>
                <iidm:switch id="CPVANP3_CPVAN3TR632 DJ_OC" name="CPVAN3TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="5"/>
                <iidm:switch id="CPVANP3_CPVAN3ARBOI.1 DJ_OC" name="CPVAN3ARBOI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="12"/>
                <iidm:switch id="CPVANP3_CPVAN3BREVA.1 DJ_OC" name="CPVAN3BREVA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="11"/>
                <iidm:switch id="CPVANP3_CPVAN3MESNA.1 DJ_OC" name="CPVAN3MESNA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="13"/>
                <iidm:switch id="CPVANP3_CPVAN3ZBRE6.1 DJ_OC" name="CPVAN3ZBRE6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="10"/>
                <iidm:switch id="CPVANP3_CPVAN3TR631 DJ_OC" name="CPVAN3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="6"/>
                <iidm:switch id="CPVAN3TR312_DISCONNECTOR_33_1" kind="DISCONNECTOR" retained="false" open="true" node1="33" node2="1"/>
                <iidm:switch id="CPVANP3_CPVAN3COUPL DJ_OC" name="CPVAN3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="24"/>
                <iidm:switch id="CPVANP3_CPVAN3BEON.1 DJ_OC" name="CPVAN3BEON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="8"/>
                <iidm:switch id="CPVANP3_CPVAN3CPDIV.2 DJ_OC" name="CPVAN3CPDIV.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="7"/>
                <iidm:switch id="CPVAN3TR312_DISCONNECTOR_33_0" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="0"/>
                <iidm:switch id="CPVAN3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="32" node2="33"/>
                <iidm:switch id="CPVAN3TR311_DISCONNECTOR_35_1" kind="DISCONNECTOR" retained="false" open="true" node1="35" node2="1"/>
                <iidm:bus v="66.17706276331288" angle="-6.183315634837642" nodes="0,1,4,5,6,7,8,9,10,11,12,13,14,15,16,18,20,21,22,23,24,25,26,27,32,33,34,35"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CPDIVL32CPVAN" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="7" p="0.0" q="0.0"/>
            <iidm:load id="CPVANL31ZBRE6" loadType="FICTITIOUS" p0="20.485929250340746" q0="3.817707161088265" node="10" p="20.485929250340746" q="3.817707161088265"/>
            <iidm:load id="BREVAL31CPVAN" loadType="FICTITIOUS" p0="3.1917295473249396E-7" q0="-7.152124021558848E-5" node="11" p="3.1917295473249396E-7" q="-7.152124021558848E-5"/>
            <iidm:load id="ARBOIL31CPVAN" loadType="FICTITIOUS" p0="6.320829926469159" q0="-2.7047049237631597" node="12" p="6.320829926469159" q="-2.7047049237631597"/>
            <iidm:load id="CPVANL31MESNA" loadType="FICTITIOUS" p0="5.129617757417378" q0="-2.6951975878068026" node="13" p="5.129617757417378" q="-2.6951975878068026"/>
            <iidm:load id="CPVAN3TR312" loadType="UNDEFINED" p0="6.065540432929993" q0="2.694195032119751" node="32" p="6.065540432929993" q="2.694195032119751"/>
            <iidm:load id="CPVAN3TR311" loadType="UNDEFINED" p0="6.065540432929993" q0="2.694195032119751" node="34" p="6.065540432929993" q="2.694195032119751"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="CPVANP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CPVAN-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CPVANP6_1" name="1" node="0"/>
                <iidm:busbarSection id="CPVANP6_2" name="2" node="1"/>
                <iidm:switch id="CPVANP6_CPVAN6TR633 SA.1_OC" name="CPVAN6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="CPVANP6_CPVAN6TR631 SA.2_OC" name="CPVAN6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="CPVANP6_CPVAN6ZMAGN.1 SA.2_OC" name="CPVAN6ZMAGN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="CPVANP6_CPVAN6COUCH.1 SA.1_OC" name="CPVAN6COUCH.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="CPVANP6_CPVAN6TR632 SA.1_OC" name="CPVAN6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="CPVANP6_CPVAN6TR633 SA.2_OC" name="CPVAN6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="CPVANP6_CPVAN6PONTA SL_OC" name="CPVAN6PONTA SL_OC" kind="DISCONNECTOR" retained="false" open="true" node1="20" node2="21"/>
                <iidm:switch id="CPVANP6_CPVAN6COUPL SA.2_OC" name="CPVAN6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="CPVANP6_CPVAN6TR632 SA.2_OC" name="CPVAN6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="CPVANP6_CPVAN6TR631 SA.1_OC" name="CPVAN6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="CPVANP6_CPVAN6COUCH.1 SA.2_OC" name="CPVAN6COUCH.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="CPVANP6_CPVAN6COUPL SA.1_OC" name="CPVAN6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="16" node2="0"/>
                <iidm:switch id="CPVANP6_CPVAN6ZMAGN.1 SA.1_OC" name="CPVAN6ZMAGN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="CPVANP6_CPVAN6CHALO.1 SA.1_OC" name="CPVAN6CHALO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="CPVANP6_CPVAN6PYMON.1 SA.1_OC" name="CPVAN6PYMON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="CPVANP6_CPVAN6TAVAU.1 SA.2_OC" name="CPVAN6TAVAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="CPVANP6_CPVAN6CHALO.1 SA.2_OC" name="CPVAN6CHALO.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="CPVANP6_CPVAN6TAVAU.1 SA.1_OC" name="CPVAN6TAVAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="CPVANP6_CPVAN6PYMON.1 SA.2_OC" name="CPVAN6PYMON.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="CPVANP6_CPVAN6CHALO.1 DJ_OC" name="CPVAN6CHALO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="20"/>
                <iidm:switch id="CPVANP6_CPVAN6TR632 DJ_OC" name="CPVAN6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="3"/>
                <iidm:switch id="CPVANP6_CPVAN6COUCH.1 DJ_OC" name="CPVAN6COUCH.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="7"/>
                <iidm:switch id="CPVANP6_CPVAN6PYMON.1 DJ_OC" name="CPVAN6PYMON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="5"/>
                <iidm:switch id="CPVANP6_CPVAN6TAVAU.1 DJ_OC" name="CPVAN6TAVAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="21"/>
                <iidm:switch id="CPVANP6_CPVAN6TR633 DJ_OC" name="CPVAN6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="2"/>
                <iidm:switch id="CPVANP6_CPVAN6ZMAGN.1 DJ_OC" name="CPVAN6ZMAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="8"/>
                <iidm:switch id="CPVANP6_CPVAN6COUPL DJ_OC" name="CPVAN6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="16"/>
                <iidm:switch id="CPVANP6_CPVAN6TR631 DJ_OC" name="CPVAN6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="4"/>
                <iidm:switch id="CPVANP6_CPVANP6-CPVANP6LI21-CPVAN6TAVAU1DJ_F" name="CPVANP6-CPVANP6LI21-CPVAN6TAVAU1DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="21" node2="9"/>
                <iidm:switch id="CPVANP6_CPVANP6-CPVANP6LI20-CHALO6CPVAN1DJ_F" name="CPVANP6-CPVANP6LI20-CHALO6CPVAN1DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="20" node2="6"/>
                <iidm:bus v="241.39289841924813" angle="-4.024880220805634" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="CPVANY633" r="0.17794890701770782" x="6.863723278045654" g="2.1844292859896086E-5" b="-8.427821012446657E-5" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="CPVANP6" node1="2" voltageLevelId2="CPVANP3" node2="4" p1="23.607268097226413" q1="-7.803145895778801" p2="-23.4881918076412" q2="9.159051993213351" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CPVAN-Y633"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="8" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.47827911376953">
                <iidm:terminalRef id="CPVANY633" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CPVANY632" r="0.19188983738422394" x="6.6423563957214355" g="2.84706457023276E-5" b="-2.840760280378163E-4" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="CPVANP6" node1="3" voltageLevelId2="CPVANP3" node2="5" p1="26.388196966313128" q1="22.947497381597753" p2="-26.20778115144332" q2="-19.97512070959954" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CPVAN-Y632"/>
            <iidm:ratioTapChanger regulating="false" lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true">
                <iidm:terminalRef id="CPVANY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CPVANY631" r="0.19188979268074036" x="6.601343631744385" g="2.3557571694254875E-5" b="-2.2106403775978833E-4" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="CPVANP6" node1="4" voltageLevelId2="CPVANP3" node2="6" p1="24.520300892224448" q1="-7.619656229294369" p2="-24.389634996997724" q2="9.598897716682822" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="CPVAN-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="8" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="64.47827911376953">
                <iidm:terminalRef id="CPVANY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CREYS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="CREYSP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CREYS-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CREYSP7_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="CREYSP7_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="CREYSP7_2.1" name="2.1" node="2"/>
                <iidm:busbarSection id="CREYSP7_2.2" name="2.2" node="3"/>
                <iidm:switch id="CREYSP7_CREYS7SEC..12 SS.2.12_OC" name="CREYS7SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="2"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.1 SA.1_OC" name="CREYS7SSV.O.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.2 SA.2_OC" name="CREYS7GEN.P.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.1 SA.1_OC" name="CREYS7COUPL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.1 SA.2_OC" name="CREYS7GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="13"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.2 SA.1_OC" name="CREYS7SSV.O.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.1 SA.2_OC" name="CREYS7SSV.O.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.2 SA.1_OC" name="CREYS7G.ILE.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.1 SA.2_OC" name="CREYS7G.ILE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.1 SA.1_OC" name="CREYS7G.ILE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.2 SA.2_OC" name="CREYS7G.ILE.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="15"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.2 SA.1_OC" name="CREYS7COUPL.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:switch id="CREYSP7_CREYS7SEC..12 SS.1.12_OC" name="CREYS7SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.2 SA.2_OC" name="CREYS7SSV.O.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="14"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.1 SA.1_OC" name="CREYS7GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.2 SA.2_OC" name="CREYS7COUPL.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="18"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.2 SA.1_OC" name="CREYS7GEN.P.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.1 SA.2_OC" name="CREYS7COUPL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="19"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.1 DJ_OC" name="CREYS7GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="8"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.1 DJ_OC" name="CREYS7G.ILE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="9"/>
                <iidm:switch id="CREYSP7_CREYS7G.ILE.2 DJ_OC" name="CREYS7G.ILE.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="4"/>
                <iidm:switch id="CREYSP7_CREYS7GEN.P.2 DJ_OC" name="CREYS7GEN.P.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="5"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.1 DJ_OC" name="CREYS7COUPL.1 DJ_OC" kind="BREAKER" retained="true" open="true" node1="19" node2="12"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.1 DJ_OC" name="CREYS7SSV.O.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="6"/>
                <iidm:switch id="CREYSP7_CREYS7COUPL.2 DJ_OC" name="CREYS7COUPL.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="17"/>
                <iidm:switch id="CREYSP7_CREYS7SSV.O.2 DJ_OC" name="CREYS7SSV.O.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="7"/>
                <iidm:bus v="412.1754256509209" angle="-0.2795684955922985" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CREYSL72G.ILE" loadType="FICTITIOUS" p0="692.4519617830006" q0="1.1789581519187777" node="4" p="692.4519617830006" q="1.1789581519187777"/>
            <iidm:load id="CREYSL71G.ILE" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="9" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CUISE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CUISEP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CUISE-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CUISEP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="CUISEP3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="CUISEP3_1.3" name="1.3" node="2"/>
                <iidm:switch id="CUISEP3_CUISE3CBO.1 SS.1.23_OC" name="CUISE3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="CUISEP3_CUISE3CBO.1 SS.1.12_OC" name="CUISE3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="CUISEP3_CUISE3VOUGL.1 DJ_OC" name="CUISE3VOUGL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="CUISE3TR311_DISCONNECTOR_7_0" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="0"/>
                <iidm:switch id="CUISEP3_CUISE3G.CHE.1 DJ_OC" name="CUISE3G.CHE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="4"/>
                <iidm:switch id="CUISE3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="6" node2="7"/>
                <iidm:bus v="64.89343596954697" angle="-6.393971527186755" nodes="0,1,2,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CUISE3TR311" loadType="UNDEFINED" p0="10.341092705726624" q0="0.026479043066501617" node="6" p="10.341092705726624" q="0.026479043066501617"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CURTI" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="CURTIP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="CURTI-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="CURTIP6_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="CURTIP6_1.2" name="1.2" node="1"/>
                <iidm:switch id="CURTIP6_CURTI6ZCUR5.1 SA.1HT_OC" name="CURTI6ZCUR5.1 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="4"/>
                <iidm:switch id="CURTIP6_CURTI6GROSN.1 SA.1HT_OC" name="CURTI6GROSN.1 SA.1HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="CURTIP6_CURTI6SEC..12 SS1.12HT_OC" name="CURTI6SEC..12 SS1.12HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="CURTIP6_CURTI6SNCF.1 DJ.HT_OC" name="CURTI6SNCF.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="CURTIP6_CURTI6SNCF.2 DJ.HT_OC" name="CURTI6SNCF.2 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="3"/>
                <iidm:bus v="243.33716227771595" angle="-2.1867305723906774" nodes="0,1,2,3,4,5"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CURTI6TSNCF.1" loadType="UNDEFINED" p0="8.439383506774902" q0="1.998552918434143" node="2" p="8.439383506774902" q="1.998552918434143">
                <iidm:property name="codeOI" value="CURTI-Y611"/>
            </iidm:load>
            <iidm:load id="CURTI6TSNCF.2" loadType="UNDEFINED" p0="0.0" q0="0.0" node="3" p="0.0" q="0.0">
                <iidm:property name="codeOI" value="CURTI-Y612"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="FLEYR" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="FLEYRP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="FLEYR-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="FLEYRP6_1" name="1" node="0"/>
                <iidm:busbarSection id="FLEYRP6_2" name="2" node="1"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR631 SA.2_OC" name="FLEYR6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="6"/>
                <iidm:switch id="FLEYRP6_FLEYR6CIZE.1 SA.1_OC" name="FLEYR6CIZE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
                <iidm:switch id="FLEYRP6_FLEYR6VOUGL.1 SA.2_OC" name="FLEYR6VOUGL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="FLEYRP6_FLEYR6CIZE.1 SA.2_OC" name="FLEYR6CIZE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR632 SA.2_OC" name="FLEYR6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR632 SA.1_OC" name="FLEYR6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="FLEYRP6_FLEYR6COUPL SA.1_OC" name="FLEYR6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="10" node2="0"/>
                <iidm:switch id="FLEYRP6_FLEYR6VOUGL.1 SA.1_OC" name="FLEYR6VOUGL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR631 SA.1_OC" name="FLEYR6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="6"/>
                <iidm:switch id="FLEYRP6_FLEYR6COUPL SA.2_OC" name="FLEYR6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR631 DJ_OC" name="FLEYR6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="2"/>
                <iidm:switch id="FLEYRP6_FLEYR6COUPL DJ_OC" name="FLEYR6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="10"/>
                <iidm:switch id="FLEYRP6_FLEYR6TR632 DJ_OC" name="FLEYR6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="3"/>
                <iidm:switch id="FLEYRP6_FLEYR6VOUGL.1 DJ_OC" name="FLEYR6VOUGL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="5"/>
                <iidm:switch id="FLEYRP6_FLEYR6CIZE.1 DJ_OC" name="FLEYR6CIZE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
                <iidm:bus v="243.38880050310271" angle="-3.3378975996792617" nodes="0,1,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="FLEYRY631" loadType="FICTITIOUS" p0="44.0659974984142" q0="3.209681776258549" node="2" p="44.0659974984142" q="3.209681776258549"/>
