            <iidm:load id="FLEYRY632" loadType="FICTITIOUS" p0="44.1355919543703" q0="3.005199220627901" node="3" p="44.1355919543703" q="3.005199220627901"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="FRON5" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="FRON5P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="FRON5-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="FRON5P3_1" name="1" node="0"/>
                <iidm:switch id="FRON5P3_FRON53SAUX.1 SRB.1_OC" name="FRON53SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="FRON5P3_FRON53TSNCF.1 SRB.1_OC" name="FRON53TSNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="2"/>
                <iidm:switch id="FRON5P3_FRON53LOUHA.1 SRB.1_OC" name="FRON53LOUHA.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="3"/>
                <iidm:switch id="FRON5P3_FRON53G.CHE.1 SRB.1_OC" name="FRON53G.CHE.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="4"/>
                <iidm:switch id="FRON5P3_FRON5P3-FRON5P3.BTS.1-FRON5P3LI5SA_F" name="FRON5P3-FRON5P3.BTS.1-FRON5P3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="FRON5P3_FRON5P3-FRON5P3.BTS.1-FRON5P3LI6SA_F" name="FRON5P3-FRON5P3.BTS.1-FRON5P3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="FRON5P3_FRON5P3-FRON5P3.BTS.1-FRON5P3LI7SA_F" name="FRON5P3-FRON5P3.BTS.1-FRON5P3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="FRON5P3_FRON5P3-FRON5P3.BTS.1-FRON5P3LI8SA_F" name="FRON5P3-FRON5P3.BTS.1-FRON5P3LI8SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:bus v="65.14203882256679" angle="-6.808739912631545" nodes="0,1,2,3,4,5,6,7,8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="FRON53SAUX.1" loadType="UNDEFINED" p0="0.0" q0="-0.07149037718772888" node="1" p="0.0" q="-0.07149037718772888">
                <iidm:property name="codeOI" value="FRON5-Y312"/>
            </iidm:load>
            <iidm:load id="FRON53TSNCF.1" loadType="UNDEFINED" p0="0.0" q0="-0.07149037718772888" node="2" p="0.0" q="-0.07149037718772888">
                <iidm:property name="codeOI" value="FRON5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="FTAIN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="FTAINP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="FTAIN-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="FTAINP3_1" name="1" node="0"/>
                <iidm:switch id="FTAINP3_FTAIN3MEURS.2 SRB.1_OC" name="FTAIN3MEURS.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="2"/>
                <iidm:switch id="FTAINP3_FTAIN3CHALO.2 SRB.1_OC" name="FTAIN3CHALO.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="3"/>
                <iidm:switch id="FTAINP3_FTAIN 3SNCF.1 SRB.1_OC" name="FTAIN 3SNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="1"/>
                <iidm:switch id="FTAINP3_FTAINP3-FTAINP3.BTS.1-FTAINP3LI4SA_F" name="FTAINP3-FTAINP3.BTS.1-FTAINP3LI4SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="FTAINP3_FTAINP3-FTAINP3.BTS.1-FTAINP3LI5SA_F" name="FTAINP3-FTAINP3.BTS.1-FTAINP3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="FTAINP3_FTAINP3-FTAINP3.BTS.1-FTAINP3LI6SA_F" name="FTAINP3-FTAINP3.BTS.1-FTAINP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:bus v="65.2679181073179" angle="-6.591056276671396" nodes="0,1,2,3,4,5,6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="FTAIN3TSNCF.1" loadType="UNDEFINED" p0="0.7838659882545471" q0="1.0105708837509155" node="1" p="0.7838659882545471" q="1.0105708837509155">
                <iidm:property name="codeOI" value="FTAIN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="G.CHE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="G.CHEP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="G.CHE-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="G.CHEP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="G.CHEP3_1.2" name="1.2" node="1"/>
                <iidm:switch id="G.CHEP3_G.CHE3CBO.1 SS.1.12_OC" name="G.CHE3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="G.CHEP3_G.CHE3CUISE.1 DJ_OC" name="G.CHE3CUISE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="4"/>
                <iidm:switch id="G.CHEP3_G.CHE3SSAM7.1 DJ_OC" name="G.CHE3SSAM7.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="6"/>
                <iidm:switch id="G.CHE3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="G.CHEP3_G.CHE3SSAM6.1 DJ_OC" name="G.CHE3SSAM6.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="G.CHEP3_G.CHE3FRON5.1 DJ_OC" name="G.CHE3FRON5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="7"/>
                <iidm:switch id="G.CHE3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="G.CHE3TR311_DISCONNECTOR_13_0" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="G.CHE3TR312_DISCONNECTOR_15_1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:bus v="64.8497570753012" angle="-6.535112209596303" nodes="0,1,4,5,6,7,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="G.CHEL31SSAM6" loadType="FICTITIOUS" p0="1.3915268937125802E-10" q0="-0.0055214680651261006" node="5" p="1.3915268937125802E-10" q="-0.0055214680651261006"/>
            <iidm:load id="G.CHEL31SSAM7" loadType="FICTITIOUS" p0="-10.185644231940387" q0="0.0018269089778186753" node="6" p="-10.185644231940387" q="0.0018269089778186753"/>
            <iidm:load id="G.CHE3TR311" loadType="UNDEFINED" p0="5.7184430956840515" q0="1.88914155960083" node="12" p="5.7184430956840515" q="1.88914155960083"/>
            <iidm:load id="G.CHE3TR312" loadType="UNDEFINED" p0="5.7184430956840515" q0="1.88914155960083" node="14" p="5.7184430956840515" q="1.88914155960083"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GENIS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="GENISP1" nominalV="15.0" lowVoltageLimit="10.5" highVoltageLimit="19.5" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GENIS-P11"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GENISP1_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="GENISP1_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="GENISP1_1.3" name="1.3" node="2"/>
                <iidm:busbarSection id="GENISP1_1.4" name="1.4" node="3"/>
                <iidm:busbarSection id="GENISP1_1.5" name="1.5" node="4"/>
                <iidm:busbarSection id="GENISP1_1.6" name="1.6" node="5"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.2-GEN.P6G5SA_F" name="GENISP1-GENISP1.SJB.1.2-GEN.P6G5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.2-GENISTP615SA_F" name="GENISP1-GENISP1.SJB.1.2-GENISTP615SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.1-GEN.P6G1SA_F" name="GENISP1-GENISP1.SJB.1.1-GEN.P6G1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.1-GENISTP611SA_F" name="GENISP1-GENISP1.SJB.1.1-GENISTP611SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.3-GEN.P6G6SA_F" name="GENISP1-GENISP1.SJB.1.3-GEN.P6G6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="6"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.3-GENISTP616SA_F" name="GENISP1-GENISP1.SJB.1.3-GENISTP616SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="17"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.4-GEN.P6G2SA_F" name="GENISP1-GENISP1.SJB.1.4-GEN.P6G2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="10"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.4-GENISTP612SA_F" name="GENISP1-GENISP1.SJB.1.4-GENISTP612SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="16"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.5-GEN.P6G3SA_F" name="GENISP1-GENISP1.SJB.1.5-GEN.P6G3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="9"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.5-GENISTP613SA_F" name="GENISP1-GENISP1.SJB.1.5-GENISTP613SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="15"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.6-GEN.P6G4SA_F" name="GENISP1-GENISP1.SJB.1.6-GEN.P6G4SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="11"/>
                <iidm:switch id="GENISP1_GENISP1-GENISP1.SJB.1.6-GENISTP614SA_F" name="GENISP1-GENISP1.SJB.1.6-GENISTP614SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="14"/>
                <iidm:switch id="GENISP1_GENISP1_1.1_1.2_F" name="GENISP1_1.1_1.2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="GENISP1_GENISP1_1.2_1.3_F" name="GENISP1_1.2_1.3_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="GENISP1_GENISP1_1.3_1.4_F" name="GENISP1_1.3_1.4_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="GENISP1_GENISP1_1.4_1.5_F" name="GENISP1_1.4_1.5_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
                <iidm:switch id="GENISP1_GENISP1_1.5_1.6_F" name="GENISP1_1.5_1.6_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
                <iidm:bus v="15.750000953674316" angle="-0.4955124298239548" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="GEN.P6G6" energySource="HYDRO" minP="0.0" maxP="66.0" voltageRegulatorOn="true" targetP="61.877281188964844" targetV="240.8743896484375" targetQ="-17.56678009033203" node="6" p="-61.87728118896484" q="3.2812640198072">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="GENISH06"/>
                <iidm:regulatingTerminal id="GENISP6_1.6"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-40.0" maxQ="38.209999084472656"/>
                    <iidm:point p="66.0" minQ="-39.9900016784668" maxQ="31.81999969482422"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GEN.P6G1" energySource="HYDRO" minP="0.0" maxP="66.0" voltageRegulatorOn="true" targetP="57.667869567871094" targetV="240.87753295898438" targetQ="-14.88672161102295" node="7" p="-57.66786956787109" q="2.5785256651641575">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="GENISH01"/>
                <iidm:regulatingTerminal id="GENISP6_1.1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-35.040000915527344" maxQ="26.420000076293945"/>
                    <iidm:point p="66.0" minQ="-35.18000030517578" maxQ="20.90999984741211"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GEN.P6G5" energySource="HYDRO" minP="0.0" maxP="70.0" voltageRegulatorOn="true" targetP="-0.0" targetV="15.750000953674316" targetQ="0.0" node="8" p="0.0" q="3.2724536062010277">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="GENISH05"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-40.0" maxQ="38.0"/>
                    <iidm:point p="70.0" minQ="-40.0" maxQ="30.809999465942383"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GEN.P6G3" energySource="HYDRO" minP="0.0" maxP="66.0" voltageRegulatorOn="true" targetP="0.09695751219987869" targetV="15.750000953674316" targetQ="1.140702247619629" node="9" p="-0.09695751219987869" q="3.062680939136859">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="GENISH03"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-35.0" maxQ="38.0"/>
                    <iidm:point p="66.0" minQ="-34.970001220703125" maxQ="37.2400016784668"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GEN.P6G2" energySource="HYDRO" minP="0.0" maxP="66.0" voltageRegulatorOn="true" targetP="0.09695840626955032" targetV="15.750000953674316" targetQ="1.1407078504562378" node="10" p="-0.09695840626955032" q="2.8315115304514364">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="GENISH02"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-35.0" maxQ="29.93000030517578"/>
                    <iidm:point p="66.0" minQ="-34.9900016784668" maxQ="32.5"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GEN.P6G4" energySource="HYDRO" minP="0.0" maxP="66.0" voltageRegulatorOn="true" targetP="0.09696197509765625" targetV="15.750000953674316" targetQ="1.1407300233840942" node="11" p="-0.09696197509765625" q="2.594468432673311">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="GENISH04"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-39.9900016784668" maxQ="21.850000381469727"/>
                    <iidm:point p="66.0" minQ="-39.9900016784668" maxQ="16.46000099182129"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GENISP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GENIS-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GENISP6_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="GENISP6_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="GENISP6_1.3" name="1.3" node="2"/>
                <iidm:busbarSection id="GENISP6_1.4" name="1.4" node="3"/>
                <iidm:busbarSection id="GENISP6_1.5" name="1.5" node="4"/>
                <iidm:busbarSection id="GENISP6_1.6" name="1.6" node="5"/>
                <iidm:switch id="GENISP6_GENIS6GEN.P.4 SL_OC" name="GENIS6GEN.P.4 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="18" node2="17"/>
                <iidm:switch id="GENISP6_GENIS6SE.1.34 SS.1.34_OC" name="GENIS6SE.1.34 SS.1.34_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="GENISP6_GENIS6GEN.P.2 SL_OC" name="GENIS6GEN.P.2 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="19" node2="15"/>
                <iidm:switch id="GENISP6_GENIS6SE.1.56 SS.1.56_OC" name="GENIS6SE.1.56 SS.1.56_OC" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="GENISP6_GENIS6GEN.P.3 SL_OC" name="GENIS6GEN.P.3 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="20" node2="13"/>
                <iidm:switch id="GENISP6_GENIS6SE.1.12 SS.1.12_OC" name="GENIS6SE.1.12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="GENISP6_GENIS6GEN.P.1 SL_OC" name="GENIS6GEN.P.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="21" node2="16"/>
                <iidm:switch id="GENISP6_GENIS6G2 DJ.GR_OC" name="GENIS6G2 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="10"/>
                <iidm:switch id="GENISP6_GENIS6G6 DJ.GR_OC" name="GENIS6G6 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="11"/>
                <iidm:switch id="GENISP6_GENIS6G4 DJ.GR_OC" name="GENIS6G4 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="8"/>
                <iidm:switch id="GENISP6_GENIS6G3 DJ.GR_OC" name="GENIS6G3 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="3" node2="9"/>
                <iidm:switch id="GENISP6_GENIS6G5 DJ.GR_OC" name="GENIS6G5 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="4" node2="7"/>
                <iidm:switch id="GENISP6_GENIS6G1 DJ.GR_OC" name="GENIS6G1 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.3-GENISP6LI19SA_F" name="GENISP6-GENISP6.BTS.1.3-GENISP6LI19SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="19"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.5-GEN.P6GENIS5SA_F" name="GENISP6-GENISP6.BTS.1.5-GEN.P6GENIS5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="14"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.4-GENISP6LI20SA_F" name="GENISP6-GENISP6.BTS.1.4-GENISP6LI20SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.1-GENISP6LI21SA_F" name="GENISP6-GENISP6.BTS.1.1-GENISP6LI21SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.6-GEN.P6GENIS6SA_F" name="GENISP6-GENISP6.BTS.1.6-GEN.P6GENIS6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="12"/>
                <iidm:switch id="GENISP6_GENISP6-GENISP6.BTS.1.2-GENISP6LI18SA_F" name="GENISP6-GENISP6.BTS.1.2-GENISP6LI18SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="GENISP6_GENISP6_1.2_1.3_F" name="GENISP6_1.2_1.3_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="GENISP6_GENISP6_1.4_1.5_F" name="GENISP6_1.4_1.5_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
                <iidm:bus v="245.3727694987368" angle="-1.7455734116813673" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="GENISY611" r="0.0028497169259935617" x="0.284971684217453" g="3.911111271008849E-4" b="-0.004600011743605137" ratedU1="230.0" ratedU2="15.0" voltageLevelId1="GENISP6" node1="6" voltageLevelId2="GENISP1" node2="12" p1="-19.048903197244925" q1="15.76307697750354" p2="19.155507603255874" q2="-13.940318788613249">
            <iidm:property name="codeOI" value="GENIS-Y611"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GENISY611" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GENISY615" r="3.972163831349462E-4" x="0.24186591804027557" g="0.0" b="0.0" ratedU1="238.0" ratedU2="15.0" voltageLevelId1="GENISP6" node1="7" voltageLevelId2="GENISP1" node2="13" p1="-21.99903483422751" q1="-17.967959508730676" p2="22.00037486402392" q2="18.783906560877053">
            <iidm:property name="codeOI" value="GENIS-Y615"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GENISY615" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GENISY614" r="0.0027646482922136784" x="0.27646487951278687" g="3.911111271008849E-4" b="-0.004600011743605137" ratedU1="230.0" ratedU2="15.0" voltageLevelId1="GENISP6" node1="8" voltageLevelId2="GENISP1" node2="14" p1="-19.638118440424144" q1="16.21185928409901" p2="19.74492124232746" q2="-14.36926136610808">
            <iidm:property name="codeOI" value="GENIS-Y614"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GENISY614" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GENISY613" r="0.0029773146379739046" x="0.2977314591407776" g="3.911111271008849E-4" b="-0.004600011743605137" ratedU1="230.0" ratedU2="15.0" voltageLevelId1="GENISP6" node1="9" voltageLevelId2="GENISP1" node2="15" p1="-18.22823851624658" q1="15.138008551020574" p2="18.334566592486144" q2="-13.342883329956406">
            <iidm:property name="codeOI" value="GENIS-Y613"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GENISY613" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GENISY612" r="0.002934780903160572" x="0.29347825050354004" g="3.911111271008849E-4" b="-0.004600011743605137" ratedU1="230.0" ratedU2="15.0" voltageLevelId1="GENISP6" node1="10" voltageLevelId2="GENISP1" node2="16" p1="-18.49386130802981" q1="15.340322952833302" p2="18.600278819768103" q2="-13.536253830510365">
            <iidm:property name="codeOI" value="GENIS-Y612"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GENISY612" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GENISY616" r="3.972163831349462E-4" x="0.24186591804027557" g="0.0" b="0.0" ratedU1="238.0" ratedU2="15.0" voltageLevelId1="GENISP6" node1="11" voltageLevelId2="GENISP1" node2="17" p1="-21.99903483422751" q1="-17.967959508730676" p2="22.00037486402392" q2="18.783906560877053">
            <iidm:property name="codeOI" value="GENIS-Y616"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="GENISY616" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="GENLI" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="GENLIP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GENLI-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GENLIP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="GENLIP3_1.2" name="1.2" node="1"/>
                <iidm:switch id="GENLIP3_GENLI3CBO.1 SS.1.12_OC" name="GENLI3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="GENLI3TR312_DISCONNECTOR_9_1" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
                <iidm:switch id="GENLIP3_GENLI3MAGNY.1 DJ_OC" name="GENLI3MAGNY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="4"/>
                <iidm:switch id="GENLIP3_GENLI3COLLO.1 DJ_OC" name="GENLI3COLLO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="GENLI3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:switch id="GENLI3TR311_DISCONNECTOR_11_0" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
                <iidm:switch id="GENLI3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="8" node2="9"/>
                <iidm:bus v="65.40254666281925" angle="-6.2026090832345995" nodes="0,1,4,5,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GENLI3TR312" loadType="UNDEFINED" p0="3.391293227672577" q0="-0.0642380565404892" node="8" p="3.391293227672577" q="-0.0642380565404892"/>
            <iidm:load id="GENLI3TR311" loadType="UNDEFINED" p0="3.391293227672577" q0="-0.0642380565404892" node="10" p="3.391293227672577" q="-0.0642380565404892"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GEVRE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="GEVREP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GEVRE-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GEVREP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="GEVREP3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="GEVREP3_1.3" name="1.3" node="2"/>
                <iidm:switch id="GEVREP3_GEVRE3X1 SRB.1_OC" name="GEVRE3X1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="3"/>
                <iidm:switch id="GEVREP3_GEVRE3SE.1.23 SRB.23_OC" name="GEVRE3SE.1.23 SRB.23_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="10" node2="9"/>
                <iidm:switch id="GEVREP3_GEVRE3N.GEO.2 SRB.1_OC" name="GEVRE3N.GEO.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="11" node2="7"/>
                <iidm:switch id="GEVREP3_GEVRE3COUCH.2 SRB.1_OC" name="GEVRE3COUCH.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="12" node2="6"/>
                <iidm:switch id="GEVREP3_GEVRE3SNCF.1 SRB.1_OC" name="GEVRE3SNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="13" node2="5"/>
                <iidm:switch id="GEVREP3_GEVRE3X2 SRB.1_OC" name="GEVRE3X2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="14" node2="4"/>
                <iidm:switch id="GEVREP3_GEVRE3SE.1.12 SRB.12_OC" name="GEVRE3SE.1.12 SRB.12_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="16" node2="15"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI10SA_F" name="GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI10SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI13SA_F" name="GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI13SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI16SA_F" name="GEVREP3-GEVREP3.BTS.1.2-GEVREP3LI16SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI8SA_F" name="GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI8SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI12SA_F" name="GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI12SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI15SA_F" name="GEVREP3-GEVREP3.BTS.1.1-GEVREP3LI15SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI9SA_F" name="GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI9SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="9"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI11SA_F" name="GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI11SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="11"/>
                <iidm:switch id="GEVREP3_GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI14SA_F" name="GEVREP3-GEVREP3.BTS.1.3-GEVREP3LI14SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="14"/>
                <iidm:bus v="65.42045309755429" angle="-5.861776564830216" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GEVRE3X1" loadType="UNDEFINED" p0="0.7078532576560974" q0="0.11763846129179001" node="3" p="0.7078532576560974" q="0.11763846129179001">
                <iidm:property name="codeOI" value="GEVRE-Y312"/>
            </iidm:load>
            <iidm:load id="GEVRE3X2" loadType="UNDEFINED" p0="0.7078532576560974" q0="0.11763846129179001" node="4" p="0.7078532576560974" q="0.11763846129179001">
                <iidm:property name="codeOI" value="GEVRE-Y313"/>
            </iidm:load>
            <iidm:load id="GEVRE3G1" loadType="UNDEFINED" p0="0.7078532576560974" q0="0.11763846129179001" node="5" p="0.7078532576560974" q="0.11763846129179001">
                <iidm:property name="codeOI" value="GEVRE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUEUG" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="GUEUGP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="GUEUG-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="GUEUGP6_1" name="1" node="0"/>
                <iidm:busbarSection id="GUEUGP6_2" name="2" node="1"/>
                <iidm:switch id="GUEUGP6_GUEUG6GROSN.1 SA.2_OC" name="GUEUG6GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="GUEUGP6_GUEUG6COUPL SA.2_OC" name="GUEUG6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="GUEUGP6_GUEUG6GROSN.1 SA.1_OC" name="GUEUG6GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="7"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR631 SA.1_OC" name="GUEUG6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="GUEUGP6_GUEUG6H.PAU.1 SA.1_OC" name="GUEUG6H.PAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="GUEUGP6_GUEUG6COUPL SA.1_OC" name="GUEUG6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR632 SA.2_OC" name="GUEUG6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR632 SA.1_OC" name="GUEUG6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="GUEUGP6_GUEUG6H.PAU.1 SA.2_OC" name="GUEUG6H.PAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR633 SA.2_OC" name="GUEUG6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR633 SA.1_OC" name="GUEUG6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR631 SA.2_OC" name="GUEUG6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR631 DJ_OC" name="GUEUG6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="2"/>
                <iidm:switch id="GUEUGP6_GUEUG6H.PAU.1 DJ_OC" name="GUEUG6H.PAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="6"/>
                <iidm:switch id="GUEUGP6_GUEUG6GROSN.1 DJ_OC" name="GUEUG6GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR632 DJ_OC" name="GUEUG6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="4"/>
                <iidm:switch id="GUEUGP6_GUEUG6COUPL DJ_OC" name="GUEUG6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="11"/>
                <iidm:switch id="GUEUGP6_GUEUG6TR633 DJ_OC" name="GUEUG6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="3"/>
                <iidm:bus v="243.70610131069677" angle="-2.4400227848245897" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="GUEUGY631" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="2" p="0.0" q="0.0"/>
            <iidm:load id="GUEUGY633" loadType="FICTITIOUS" p0="19.16125499198726" q0="-4.391857984526155" node="3" p="19.16125499198726" q="-4.391857984526155"/>
            <iidm:load id="GUEUGY632" loadType="FICTITIOUS" p0="19.38872538638454" q0="-3.391975453801251" node="4" p="19.38872538638454" q="-3.391975453801251"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="IZERN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="IZERNP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="IZERN-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="IZERNP6_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="IZERNP6_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="IZERNP6_2.1" name="2.1" node="2"/>
                <iidm:busbarSection id="IZERNP6_2.2" name="2.2" node="3"/>
                <iidm:switch id="IZERNP6_IZERN6TR633 SA.1_OC" name="IZERN6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="8"/>
                <iidm:switch id="IZERNP6_IZERN6TR631 SA.1_OC" name="IZERN6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
                <iidm:switch id="IZERNP6_IZERN6TR631 SA.2_OC" name="IZERN6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="9"/>
                <iidm:switch id="IZERNP6_IZERN6COUPL.1 SA.2_OC" name="IZERN6COUPL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="10"/>
                <iidm:switch id="IZERNP6_IZERN6GEN.P.1 SA.1_OC" name="IZERN6GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="IZERNP6_IZERN6SEC..12 SS.2.12_OC" name="IZERN6SEC..12 SS.2.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="IZERNP6_IZERN6GEN.P.1 SA.2_OC" name="IZERN6GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="11"/>
                <iidm:switch id="IZERNP6_IZERN6CIZE.1 SA.2_OC" name="IZERN6CIZE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="12"/>
                <iidm:switch id="IZERNP6_IZERN6COUPL.1 SA.1_OC" name="IZERN6COUPL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="IZERNP6_IZERN6SEC..12 SS.1.12_OC" name="IZERN6SEC..12 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="IZERNP6_IZERN6TR633 SA.2_OC" name="IZERN6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="8"/>
                <iidm:switch id="IZERNP6_IZERN6CIZE.1 SA.1_OC" name="IZERN6CIZE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="IZERNP6_IZERN6COUPL.1 DJ_OC" name="IZERN6COUPL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="13"/>
                <iidm:switch id="IZERNP6_IZERN6CIZE.1 DJ_OC" name="IZERN6CIZE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="7"/>
                <iidm:switch id="IZERNP6_IZERN6TR633 DJ_OC" name="IZERN6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="5"/>
                <iidm:switch id="IZERNP6_IZERN6TR631 DJ_OC" name="IZERN6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="4"/>
                <iidm:switch id="IZERNP6_IZERN6GEN.P.1 DJ_OC" name="IZERN6GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
                <iidm:bus v="244.40281226518508" angle="-2.788903994750469" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="IZERNY631" loadType="FICTITIOUS" p0="28.49029640824106" q0="-6.696442604390654" node="4" p="28.49029640824106" q="-6.696442604390654"/>
            <iidm:load id="IZERNY633" loadType="FICTITIOUS" p0="30.474203600868307" q0="2.969513901140317" node="5" p="30.474203600868307" q="2.969513901140317"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KIR" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="KIR  P3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="KIR  -P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="KIR  P3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="KIR  P3_1.2" name="1.2" node="1"/>
                <iidm:switch id="KIR  P3_KIR  3VELAR.1 SL_OC" name="KIR  3VELAR.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="6"/>
                <iidm:switch id="KIR  P3_KIR  3PERRI.1 SA.1_OC" name="KIR  3PERRI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="7"/>
                <iidm:switch id="KIR  P3_KIR  3CBO.1 SS1.12HT_OC" name="KIR  3CBO.1 SS1.12HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="KIR3  TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="KIR  P3_KIR  3PERRI.1 DJ_OC" name="KIR  3PERRI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="4"/>
                <iidm:switch id="KIR  P3_KIR  3VELAR.1 DJ_OC" name="KIR  3VELAR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="KIR3  TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="KIR3  TR311_DISCONNECTOR_13_0" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="KIR3  TR312_DISCONNECTOR_15_1" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="1"/>
                <iidm:bus v="65.7183866649119" angle="-4.769495654975145" nodes="0,1,4,5,6,7,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="KIR3  TR311" loadType="UNDEFINED" p0="2.9774049520492554" q0="-1.7448335886001587" node="12" p="2.9774049520492554" q="-1.7448335886001587"/>
            <iidm:load id="KIR3  TR312" loadType="UNDEFINED" p0="2.9774049520492554" q0="-1.7448335886001587" node="14" p="2.9774049520492554" q="-1.7448335886001587"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOUHA" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="LOUHAP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="LOUHA-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="LOUHAP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="LOUHAP3_1.2" name="1.2" node="1"/>
                <iidm:switch id="LOUHAP3_LOUHA3CBO.1 SS.1.12_OC" name="LOUHA3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="LOUHAP3_LOUHA3PYMON.1 DJ_OC" name="LOUHA3PYMON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="7"/>
                <iidm:switch id="LOUHAP3_LOUHA3FRON5.1 DJ_OC" name="LOUHA3FRON5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="LOUHAP3_LOUHA3SSUSU.1 DJ_OC" name="LOUHA3SSUSU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="6"/>
                <iidm:switch id="LOUHAP3_LOUHA3CHALO.1 DJ_OC" name="LOUHA3CHALO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="4"/>
                <iidm:switch id="LOUHA3TR313_DISCONNECTOR_11_0" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="0"/>
                <iidm:switch id="LOUHA3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="LOUHA3TR312_DISCONNECTOR_13_1" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="1"/>
                <iidm:switch id="LOUHA3TR313_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:bus v="65.3297523746562" angle="-6.993524880119534" nodes="0,1,4,5,6,7,10,11,12,13"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="LOUHA3TR313" loadType="UNDEFINED" p0="6.831009268760681" q0="0.8318063616752625" node="10" p="6.831009268760681" q="0.8318063616752625"/>
            <iidm:load id="LOUHA3TR312" loadType="UNDEFINED" p0="6.831009268760681" q0="0.8318063616752625" node="12" p="6.831009268760681" q="0.8318063616752625"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="M.SEI" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="M.SEIP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="M.SEI-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="M.SEIP7_1A" name="1A" node="0"/>
                <iidm:busbarSection id="M.SEIP7_1B" name="1B" node="1"/>
                <iidm:busbarSection id="M.SEIP7_2A" name="2A" node="2"/>
                <iidm:busbarSection id="M.SEIP7_2B" name="2B" node="3"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.B SA.2_OC" name="M.SEI7COUPL.B SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="19"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR741 SA.2_OC" name="M.SEI7TR741 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="20"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.1 SA.1_OC" name="M.SEI7CHESN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.2 SA.1_OC" name="M.SEI7VIELM.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.1AB SA.1B_OC" name="M.SEI7TRO.1AB SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="23" node2="1"/>
                <iidm:switch id="M.SEIP7_M.SEI7CBRY.1 SA.2_OC" name="M.SEI7CBRY.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
                <iidm:switch id="M.SEIP7_M.SEI7CRENE.1 SA.2_OC" name="M.SEI7CRENE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="25"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.2 SA.1_OC" name="M.SEI7CHESN.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="26"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.2 SA.1_OC" name="M.SEI7HOUDR.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="27"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.1 SA.2_OC" name="M.SEI7HOUDR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="28"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.1 SA.1_OC" name="M.SEI7HOUDR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="28"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR743 SA.2_OC" name="M.SEI7TR743 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="29"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.2AB SA.2A_OC" name="M.SEI7TRO.2AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="30"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.A SA.1_OC" name="M.SEI7COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="0"/>
                <iidm:switch id="M.SEIP7_M.SEI7CRENE.1 SA.1_OC" name="M.SEI7CRENE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="25"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.2 SA.2_OC" name="M.SEI7BOCTO.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="32"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.2 SA.2_OC" name="M.SEI7CHESN.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="26"/>
                <iidm:switch id="M.SEIP7_M.SEI7CBRY.1 SA.1_OC" name="M.SEI7CBRY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.2 SA.2_OC" name="M.SEI7HOUDR.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="27"/>
                <iidm:switch id="M.SEIP7_M.SEI7F.FRE.1 SA.2_OC" name="M.SEI7F.FRE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="33"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.2 SA.2_OC" name="M.SEI7VIELM.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="22"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.1 SA.1_OC" name="M.SEI7BOCTO.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="34"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.1 SA.2_OC" name="M.SEI7CHESN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="21"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.B SA.1_OC" name="M.SEI7COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="1"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.2 SA.1_OC" name="M.SEI7BOCTO.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="32"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR742 SA.1_OC" name="M.SEI7TR742 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="36"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.2AB SA.2B_OC" name="M.SEI7TRO.2AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="37" node2="3"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.1 SA.1_OC" name="M.SEI7VIELM.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="38"/>
                <iidm:switch id="M.SEIP7_M.SEI7F.FRE.1 SA.1_OC" name="M.SEI7F.FRE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="33"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.1 SA.2_OC" name="M.SEI7VIELM.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="38"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.A SA.2_OC" name="M.SEI7COUPL.A SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="39"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR741 SA.1_OC" name="M.SEI7TR741 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="20"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.1 SA.2_OC" name="M.SEI7BOCTO.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="34"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR742 SA.2_OC" name="M.SEI7TR742 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="36"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR744 SA.1_OC" name="M.SEI7TR744 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="40"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.1AB SA.1A_OC" name="M.SEI7TRO.1AB SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="41"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR743 SA.1_OC" name="M.SEI7TR743 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="29"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR744 SA.2_OC" name="M.SEI7TR744 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="40"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR742 DJ_OC" name="M.SEI7TR742 DJ_OC" kind="BREAKER" retained="true" open="false" node1="36" node2="4"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.1 DJ_OC" name="M.SEI7VIELM.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="38" node2="17"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR741 DJ_OC" name="M.SEI7TR741 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="7"/>
                <iidm:switch id="M.SEIP7_M.SEI7CBRY.1 DJ_OC" name="M.SEI7CBRY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="16"/>
                <iidm:switch id="M.SEIP7_M.SEI7CRENE.1 DJ_OC" name="M.SEI7CRENE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="14"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.A DJ_OC" name="M.SEI7COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="39" node2="31"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR744 DJ_OC" name="M.SEI7TR744 DJ_OC" kind="BREAKER" retained="true" open="false" node1="40" node2="6"/>
                <iidm:switch id="M.SEIP7_M.SEI7COUPL.B DJ_OC" name="M.SEI7COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="35"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.2 DJ_OC" name="M.SEI7BOCTO.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="11"/>
                <iidm:switch id="M.SEIP7_M.SEI7TR743 DJ_OC" name="M.SEI7TR743 DJ_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="5"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.2AB DJ_OC" name="M.SEI7TRO.2AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="37"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.2 DJ_OC" name="M.SEI7HOUDR.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="15"/>
                <iidm:switch id="M.SEIP7_M.SEI7VIELM.2 DJ_OC" name="M.SEI7VIELM.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="18"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.1 DJ_OC" name="M.SEI7CHESN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="12"/>
                <iidm:switch id="M.SEIP7_M.SEI7CHESN.2 DJ_OC" name="M.SEI7CHESN.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="26" node2="9"/>
                <iidm:switch id="M.SEIP7_M.SEI7F.FRE.1 DJ_OC" name="M.SEI7F.FRE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="33" node2="10"/>
                <iidm:switch id="M.SEIP7_M.SEI7HOUDR.1 DJ_OC" name="M.SEI7HOUDR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="13"/>
                <iidm:switch id="M.SEIP7_M.SEI7TRO.1AB DJ_OC" name="M.SEI7TRO.1AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="41" node2="23"/>
                <iidm:switch id="M.SEIP7_M.SEI7BOCTO.1 DJ_OC" name="M.SEI7BOCTO.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="8"/>
                <iidm:bus v="411.3186044059435" angle="2.714879598039026" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="M.SEIY742" loadType="FICTITIOUS" p0="4.054623934531292" q0="-9.509033811339691" node="4" p="4.054623934531292" q="-9.509033811339691"/>
            <iidm:load id="M.SEIY743" loadType="FICTITIOUS" p0="24.795389341069296" q0="-23.186413793076895" node="5" p="24.795389341069296" q="-23.186413793076895"/>
            <iidm:load id="M.SEIY744" loadType="FICTITIOUS" p0="7.145534102985611" q0="-10.356759794289019" node="6" p="7.145534102985611" q="-10.356759794289019"/>
            <iidm:load id="M.SEIY741" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="7" p="0.0" q="0.0"/>
            <iidm:load id="CHESNL72M.SEI" loadType="FICTITIOUS" p0="133.07249164947552" q0="-10.81999090554018" node="9" p="133.07249164947552" q="-10.81999090554018"/>
            <iidm:load id="F.FREL71M.SEI" loadType="FICTITIOUS" p0="-139.5905947645001" q0="-6.722549483361945" node="10" p="-139.5905947645001" q="-6.722549483361945"/>
            <iidm:load id="CHESNL71M.SEI" loadType="FICTITIOUS" p0="133.43505734273515" q0="-10.827768422112968" node="12" p="133.43505734273515" q="-10.827768422112968"/>
            <iidm:load id="HOUDRL71M.SEI" loadType="FICTITIOUS" p0="65.06752128608537" q0="-94.31014354806348" node="13" p="65.06752128608537" q="-94.31014354806348"/>
            <iidm:load id="HOUDRL72M.SEI" loadType="FICTITIOUS" p0="65.0577926369578" q0="-94.30864559001839" node="15" p="65.0577926369578" q="-94.30864559001839"/>
            <iidm:load id="CBRY L71M.SEI" loadType="FICTITIOUS" p0="312.836007299448" q0="-54.227172445977885" node="16" p="312.836007299448" q="-54.227172445977885"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MACON" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MACONP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MACON-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="MACONP6_1" name="1" node="0"/>
                <iidm:busbarSection id="MACONP6_2" name="2" node="1"/>
                <iidm:switch id="MACONP6_MACON6ZJOUX.1 SL_OC" name="MACON6ZJOUX.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="8"/>
                <iidm:switch id="MACONP6_MACON6ZJOUX.1 SA.1_OC" name="MACON6ZJOUX.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="MACONP6_MACON6TR612 SA.2_OC" name="MACON6TR612 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="MACONP6_MACON6TR612 SA.1_OC" name="MACON6TR612 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="MACONP6_MACON6ZJOUX.1 SA.2_OC" name="MACON6ZJOUX.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="MACONP6_MACON6TR633 SA.1_OC" name="MACON6TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="12"/>
                <iidm:switch id="MACONP6_MACON6GROSN.1 SA.1_OC" name="MACON6GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="MACONP6_MACON6TR631 SA.1_OC" name="MACON6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="MACONP6_MACON6TR631 SA.2_OC" name="MACON6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="MACONP6_MACON6COUPL SA.2_OC" name="MACON6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="MACONP6_MACON6TR611 SA.1_OC" name="MACON6TR611 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="MACONP6_MACON6TR611 SA.2_OC" name="MACON6TR611 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
                <iidm:switch id="MACONP6_MACON6COUPL SA.1_OC" name="MACON6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
                <iidm:switch id="MACONP6_MACON6GROSN.1 SA.2_OC" name="MACON6GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="13"/>
                <iidm:switch id="MACONP6_MACON6TR632 SA.1_OC" name="MACON6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="MACONP6_MACON6TR633 SA.2_OC" name="MACON6TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="MACONP6_MACON6TR632 SA.2_OC" name="MACON6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="18"/>
                <iidm:switch id="MACONP6_MACON6TR611 DJ.HT_OC" name="MACON6TR611 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="2"/>
                <iidm:switch id="MACONP6_MACON6GROSN.1 DJ_OC" name="MACON6GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="7"/>
                <iidm:switch id="MACONP6_MACON6TR632 DJ_OC" name="MACON6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="6"/>
                <iidm:switch id="MACONP6_MACON6ZJOUX.1 DJ_OC" name="MACON6ZJOUX.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
                <iidm:switch id="MACONP6_MACON6TR631 DJ_OC" name="MACON6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="4"/>
                <iidm:switch id="MACONP6_MACON6TR633 DJ_OC" name="MACON6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="5"/>
                <iidm:switch id="MACONP6_MACON6COUPL DJ_OC" name="MACON6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="17"/>
                <iidm:switch id="MACONP6_MACON6TR612 DJ.HT_OC" name="MACON6TR612 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="3"/>
                <iidm:bus v="243.85332321337276" angle="-3.147962772126605" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MACON6TR611" loadType="UNDEFINED" p0="0.0" q0="1.0342758893966675" node="2" p="0.0" q="1.0342758893966675">
                <iidm:property name="codeOI" value="MACON-Y611"/>
            </iidm:load>
            <iidm:load id="MACON6TR612" loadType="UNDEFINED" p0="0.0" q0="0.0" node="3" p="0.0" q="0.0">
                <iidm:property name="codeOI" value="MACON-Y612"/>
            </iidm:load>
            <iidm:load id="MACONY631" loadType="FICTITIOUS" p0="39.74200296952024" q0="8.56392171407083" node="4" p="39.74200296952024" q="8.56392171407083"/>
            <iidm:load id="MACONY633" loadType="FICTITIOUS" p0="41.269382668115185" q0="-0.773269723783983" node="5" p="41.269382668115185" q="-0.773269723783983"/>
            <iidm:load id="MACONY632" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="6" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MAGNY" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MAGNYP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MAGNY-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="MAGNYP3_1" name="1" node="0"/>
                <iidm:busbarSection id="MAGNYP3_2" name="2" node="1"/>
                <iidm:switch id="MAGNYP3_MAGNY3GENLI.1 SA.2_OC" name="MAGNY3GENLI.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="7"/>
                <iidm:switch id="MAGNYP3_MAGNY3AISER.1 SA.2_OC" name="MAGNY3AISER.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="8"/>
                <iidm:switch id="MAGNYP3_MAGNY3C.SAU.1 SA.1_OC" name="MAGNY3C.SAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="MAGNYP3_MAGNY3C.SAU.1 SA.2_OC" name="MAGNY3C.SAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="MAGNYP3_MAGNY3AISER.1 SA.1_OC" name="MAGNY3AISER.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="MAGNYP3_MAGNY3TR633 SA.2_OC" name="MAGNY3TR633 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="MAGNYP3_MAGNY3GENLI.1 SA.1_OC" name="MAGNY3GENLI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="MAGNYP3_MAGNY3TRIEY.1 SA.1_OC" name="MAGNY3TRIEY.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="MAGNYP3_MAGNY3TRIEY.1 SA.2_OC" name="MAGNY3TRIEY.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="MAGNYP3_MAGNY3TR633 SA.1_OC" name="MAGNY3TR633 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="MAGNYP3_MAGNY3TRIEY.1 DJ_OC" name="MAGNY3TRIEY.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
                <iidm:switch id="MAGNYP3_MAGNY3GENLI.1 DJ_OC" name="MAGNY3GENLI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="5"/>
                <iidm:switch id="MAGNYP3_MAGNY3AISER.1 DJ_OC" name="MAGNY3AISER.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="4"/>
                <iidm:switch id="MAGNYP3_MAGNY3C.SAU.1 DJ_OC" name="MAGNY3C.SAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="3"/>
                <iidm:switch id="MAGNYP3_MAGNY3TR633 DJ_OC" name="MAGNY3TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="2"/>
                <iidm:bus v="65.36840714613312" angle="-5.696613858395323" nodes="0,2,3,4,5,6,7,8,9,10,11"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MAGNYL31TRIEY" loadType="FICTITIOUS" p0="9.395160506112319" q0="-1.176631802121051" node="6" p="9.395160506112319" q="-1.176631802121051"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MAGNYP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MAGNY-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="MAGNYP6_1" name="1" node="0"/>
                <iidm:switch id="MAGNYP6_MAGNY6ZMAGN.1SA.1_OC" name="MAGNY6ZMAGN.1SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="0"/>
                <iidm:switch id="MAGNYP6_MAGNY6TR633 DJ_OC" name="MAGNY6TR633 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="1"/>
                <iidm:bus v="243.46357703994013" angle="-3.3106772543754786" nodes="0,1,2"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MAGNYY633" r="0.12984098494052887" x="5.210052967071533" g="1.850850458140485E-5" b="-3.132026540697552E-5" ratedU1="225.0" ratedU2="64.5" voltageLevelId1="MAGNYP6" node1="1" voltageLevelId2="MAGNYP3" node2="2" p1="33.252907231745716" q1="-14.313434138968153" p2="-33.13536920617368" q2="16.097215721416767" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="MAGNY-Y633"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="65.67767333984375">
                <iidm:terminalRef id="MAGNYY633" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.012145757675171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.038421630859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0660980939865112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.07991361618042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952903032302856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1098779439926147"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12485933303833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1415525674819946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1574074029922485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="MERVA" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MERVAP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MERVA-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="MERVAP3_1" name="1" node="0"/>
                <iidm:switch id="MERVAP3_MERVA3SAUX.1 SRB.1_OC" name="MERVA3SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="2"/>
                <iidm:switch id="MERVAP3_MERVA3SSUSU.1 SRB.1_OC" name="MERVA3SSUSU.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="MERVAP3_MERVA3C.FOU.1 SRB.1_OC" name="MERVA3C.FOU.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="4"/>
                <iidm:switch id="MERVAP3_MERVA3TSNCF SRB.1_OC" name="MERVA3TSNCF SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="1"/>
                <iidm:switch id="MERVAP3_MERVAP3-MERVAP3.BTS.1-MERVAP3LI5SA_F" name="MERVAP3-MERVAP3.BTS.1-MERVAP3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="MERVAP3_MERVAP3-MERVAP3.BTS.1-MERVAP3LI6SA_F" name="MERVAP3-MERVAP3.BTS.1-MERVAP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="MERVAP3_MERVAP3-MERVAP3.BTS.1-MERVAP3LI7SA_F" name="MERVAP3-MERVAP3.BTS.1-MERVAP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="MERVAP3_MERVAP3-MERVAP3.BTS.1-MERVAP3LI8SA_F" name="MERVAP3-MERVAP3.BTS.1-MERVAP3LI8SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:bus v="65.3828835177033" angle="-7.305779421670323" nodes="0,1,2,3,4,5,6,7,8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MERVA3TSNCF" loadType="UNDEFINED" p0="-1.3043713569641113" q0="0.5951961874961853" node="1" p="-1.3043713569641113" q="0.5951961874961853">
                <iidm:property name="codeOI" value="MERVA-Y31F"/>
            </iidm:load>
            <iidm:load id="MERVA3SAUX.1" loadType="UNDEFINED" p0="-1.3043713569641113" q0="0.5951961874961853" node="2" p="-1.3043713569641113" q="0.5951961874961853">
                <iidm:property name="codeOI" value="MERVA-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MEURS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MEURSP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MEURS-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="MEURSP3_1" name="1" node="0"/>
                <iidm:switch id="MEURSP3_MEURS3SAUX.1 SA.HT_OC" name="MEURS3SAUX.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="MEURSP3_MEURS3SNCF.1 SA.HT_OC" name="MEURS3SNCF.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="MEURSP3_MEURS3SNCF.1 DJ_OC" name="MEURS3SNCF.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="1"/>
                <iidm:switch id="MEURSP3_MEURS3FTAIN.2 SRB.1_OC" name="MEURS3FTAIN.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="MEURSP3_MEURS3MTAGN.2 SRB.1_OC" name="MEURS3MTAGN.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="4"/>
                <iidm:switch id="MEURSP3_MEURSP3-MEURSP3.BTS.1-MEURSP3LI6SA_F" name="MEURSP3-MEURSP3.BTS.1-MEURSP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="MEURSP3_MEURSP3-MEURSP3.BTS.1-MEURSP3LI7SA_F" name="MEURSP3-MEURSP3.BTS.1-MEURSP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:bus v="64.52334801401096" angle="-7.850181081361809" nodes="0,1,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MEURS3G1" loadType="UNDEFINED" p0="0.2731981575489044" q0="-0.15322594344615936" node="1" p="0.2731981575489044" q="-0.15322594344615936">
                <iidm:property name="codeOI" value="MEURS-Y311"/>
            </iidm:load>
            <iidm:load id="MEURS3SAUX.1" loadType="UNDEFINED" p0="0.2731981575489044" q0="-0.15322594344615936" node="2" p="0.2731981575489044" q="-0.15322594344615936">
                <iidm:property name="codeOI" value="MEURS-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MOLLE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MOLLEP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MOLLE-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="MOLLEP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="MOLLEP3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="MOLLEP3_1.3" name="1.3" node="2"/>
                <iidm:switch id="MOLLEP3_MOLLE3CBO.1 SS.1.12_OC" name="MOLLE3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="MOLLEP3_MOLLE3CBO.1 SS.1.23_OC" name="MOLLE3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="MOLLEP3_MOLLE3CHAGN.1 DJ_OC" name="MOLLE3CHAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="MOLLEP3_MOLLE3CHAL5.1 DJ_OC" name="MOLLE3CHAL5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="5"/>
                <iidm:switch id="MOLLE3TR313_BREAKER" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
                <iidm:switch id="MOLLE3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
                <iidm:switch id="MOLLE3TR311_DISCONNECTOR_12_0" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="MOLLE3TR313_DISCONNECTOR_14_2" kind="DISCONNECTOR" retained="false" open="false" node1="14" node2="2"/>
                <iidm:bus v="64.51612320784481" angle="-7.91434595805263" nodes="0,1,2,5,6,11,12,13,14"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MOLLE3TR311" loadType="UNDEFINED" p0="6.914242148399353" q0="0.5860463976860046" node="11" p="6.914242148399353" q="0.5860463976860046"/>
            <iidm:load id="MOLLE3TR313" loadType="UNDEFINED" p0="6.914242148399353" q0="0.5860463976860046" node="13" p="6.914242148399353" q="0.5860463976860046"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MTAGN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="MTAGNP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="MTAGN-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="MTAGNP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="MTAGNP3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="MTAGNP3_1.3" name="1.3" node="2"/>
                <iidm:switch id="MTAGNP3_MTAGN3CORGO.2 SA.1_OC" name="MTAGN3CORGO.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
                <iidm:switch id="MTAGNP3_MTAGN3CHAGN.1 SA.1_OC" name="MTAGN3CHAGN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="MTAGNP3_MTAGN3MEURS.2 SA.1_OC" name="MTAGN3MEURS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="2"/>
                <iidm:switch id="MTAGNP3_MTAGN3CBO.1 SS.1.21_OC" name="MTAGN3CBO.1 SS.1.21_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="MTAGNP3_MTAGN3CBO.1 SS.1.32_OC" name="MTAGN3CBO.1 SS.1.32_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="MTAGNP3_MTAGN3BXNE.1 SA.1_OC" name="MTAGN3BXNE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="MTAGNP3_MTAGN3CORGO.2 DJ_OC" name="MTAGN3CORGO.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="6"/>
                <iidm:switch id="MTAGNP3_MTAGN3BXNE.1 DJ_OC" name="MTAGN3BXNE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="5"/>
                <iidm:switch id="MTAGNP3_MTAGN3CHAGN.1 DJ_OC" name="MTAGN3CHAGN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="8"/>
                <iidm:switch id="MTAGN3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="19" node2="20"/>
                <iidm:switch id="MTAGNP3_MTAGN3MEURS.2 DJ_OC" name="MTAGN3MEURS.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="7"/>
                <iidm:switch id="MTAGN3TR313_BREAKER" kind="BREAKER" retained="true" open="false" node1="17" node2="18"/>
                <iidm:switch id="MTAGN3TR313_DISCONNECTOR_18_2" kind="DISCONNECTOR" retained="false" open="false" node1="18" node2="2"/>
                <iidm:switch id="MTAGN3TR311_DISCONNECTOR_20_0" kind="DISCONNECTOR" retained="false" open="false" node1="20" node2="0"/>
                <iidm:switch id="MTAGNP3_MTAGN 3BXNE5.2 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="MTAGNP3_MTAGN 3BXNE5.2 DJ" kind="BREAKER" retained="false" open="false" node1="15" node2="16"/>
                <iidm:switch id="MTAGNP3_MTAGN 3BXNE5.1 SA.1" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
                <iidm:switch id="MTAGNP3_MTAGN 3BXNE5.1 DJ" kind="BREAKER" retained="false" open="false" node1="21" node2="22"/>
                <iidm:bus v="64.29952807370228" angle="-8.201073164958318" nodes="0,1,2,5,6,7,8,9,10,11,12,15,16,17,18,19,20,21,22"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="MTAGN3TR313" loadType="UNDEFINED" p0="9.349938660860062" q0="2.3592734336853027" node="17" p="9.349938660860062" q="2.3592734336853027"/>
            <iidm:load id="MTAGN3TR311" loadType="UNDEFINED" p0="10.349938660860062" q0="2.3592734336853027" node="19" p="10.349938660860062" q="2.3592734336853027"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="N.GEO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="N.GEOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.GEO-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="N.GEOP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="N.GEOP3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="N.GEOP3_1.3" name="1.3" node="2"/>
                <iidm:switch id="N.GEOP3_N.GEO3CBO.1 SS.1.23_OC" name="N.GEO3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="N.GEOP3_N.GEO3CBO.1 SS.1.12_OC" name="N.GEO3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="N.GEOP3_N.GEO3CORGO.2 DJ_OC" name="N.GEO3CORGO.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="N.GEO3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="13" node2="14"/>
                <iidm:switch id="N.GEOP3_N.GEO3GEVRE.2 DJ_OC" name="N.GEO3GEVRE.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="6"/>
                <iidm:switch id="N.GEO3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="11" node2="12"/>
                <iidm:switch id="N.GEO3TR311_DISCONNECTOR_12_0" kind="DISCONNECTOR" retained="false" open="false" node1="12" node2="0"/>
                <iidm:switch id="N.GEO3TR312_DISCONNECTOR_14_1" kind="DISCONNECTOR" retained="false" open="false" node1="14" node2="1"/>
                <iidm:bus v="64.44122851428686" angle="-7.7043834241946065" nodes="0,1,2,5,6,11,12,13,14"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="N.GEO3TR311" loadType="UNDEFINED" p0="7.695967197418213" q0="1.3524298667907715" node="11" p="7.695967197418213" q="1.3524298667907715"/>
            <iidm:load id="N.GEO3TR312" loadType="UNDEFINED" p0="7.695967197418213" q0="1.3524298667907715" node="13" p="7.695967197418213" q="1.3524298667907715"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="N.SE1" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="N.SE1P1" nominalV="20.0" lowVoltageLimit="14.0" highVoltageLimit="26.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.SE1-P11"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="N.SE1P1_1.1" name="1.1" node="0"/>
                <iidm:switch id="N.SE1P1_N.SE1P1-N.SE1P1.SJB.1.1-N.SE17GROUP.1SA_F" name="N.SE1P1-N.SE1P1.SJB.1.1-N.SE17GROUP.1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="N.SE1P1_N.SE1P1-N.SE1P1.SJB.1.1-N.SE5TP711SA_F" name="N.SE1P1-N.SE1P1.SJB.1.1-N.SE5TP711SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:bus v="19.335304722149324" angle="11.992392627898013" nodes="0,1,2"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="N.SE17GROUP.1" energySource="NUCLEAR" minP="306.0299987792969" maxP="1356.1199951171875" voltageRegulatorOn="true" targetP="1305.6748046875" targetV="404.45391845703125" targetQ="-209.9222869873047" node="1" p="-1305.6748046875" q="267.395807989768">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="N.SE5N01"/>
                <iidm:regulatingTerminal id="N.SE1P7_1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="306.0299987792969" minQ="-395.80999755859375" maxQ="649.8200073242188"/>
                    <iidm:point p="1356.1199951171875" minQ="-310.9700012207031" maxQ="719.489990234375"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="N.SE1P7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.SE5-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="N.SE1P7_1" name="1" node="0"/>
                <iidm:switch id="N.SE1P7_N.SE17N.SE5.TG1 COUPL.S_OC" name="N.SE17N.SE5.TG1 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="N.SE1P7_N.SE1P7-N.SE1P7.BTS.1-N.SE17TS1SA_F" name="N.SE1P7-N.SE1P7.BTS.1-N.SE17TS1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="N.SE1P7_N.SE1P7-N.SE1P7.BTS.1-BOCTO7N.SE51SA_F" name="N.SE1P7-N.SE1P7.BTS.1-BOCTO7N.SE51SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="404.45391845703125" angle="4.671371470925108" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="N.SE17TS1" loadType="UNDEFINED" p0="46.0" q0="20.0" node="1" p="46.0" q="20.0">
                <iidm:property name="codeOI" value="N.SE1-Y711"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="N.SE5Y711" r="6.584359798580408E-4" x="0.03755519911646843" g="0.0" b="0.0" ratedU1="405.0" ratedU2="20.0" voltageLevelId1="N.SE1P7" node1="2" voltageLevelId2="N.SE1P1" node2="2" p1="-1302.546381334695" q1="445.8312877969822" p2="1305.6747987776153" q2="-267.395807989768">
            <iidm:property name="codeOI" value="N.SE5-Y711"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="N.SE5Y711" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="N.SE2" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="N.SE2P1" nominalV="20.0" lowVoltageLimit="14.0" highVoltageLimit="26.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.SE2-P11"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="N.SE2P1_1.1" name="1.1" node="0"/>
                <iidm:switch id="N.SE2P1_N.SE2P1-N.SE2P1.SJB.1.1-N.SE27GROUP.2SA_F" name="N.SE2P1-N.SE2P1.SJB.1.1-N.SE27GROUP.2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="N.SE2P1_N.SE2P1-N.SE2P1.SJB.1.1-N.SE5TP712SA_F" name="N.SE2P1-N.SE2P1.SJB.1.1-N.SE5TP712SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:bus v="19.390320706588074" angle="11.92894202081184" nodes="0,1,2"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="N.SE27GROUP.2" energySource="NUCLEAR" minP="306.0299987792969" maxP="1356.1199951171875" voltageRegulatorOn="true" targetP="1302.16259765625" targetV="404.503662109375" targetQ="-168.56442260742188" node="1" p="-1302.16259765625" q="241.88773185135295">
                <iidm:property name="genreCvg" value="NUCLEAIRE"/>
                <iidm:property name="codeOI" value="N.SE5N02"/>
                <iidm:regulatingTerminal id="N.SE2P7_1"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="306.0299987792969" minQ="-395.530029296875" maxQ="650.030029296875"/>
                    <iidm:point p="1356.1199951171875" minQ="-311.42999267578125" maxQ="719.030029296875"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="N.SE2P7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="N.SE5-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="N.SE2P7_1" name="1" node="0"/>
                <iidm:switch id="N.SE2P7_N.SE27TG2 COUPL.S_OC" name="N.SE27TG2 COUPL.S_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="N.SE2P7_N.SE2P7-N.SE2P7.BTS.1-N.SE27TS2SA_F" name="N.SE2P7-N.SE2P7.BTS.1-N.SE27TS2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="N.SE2P7_N.SE2P7-N.SE2P7.BTS.1-BOCTO7N.SE52SA_F" name="N.SE2P7-N.SE2P7.BTS.1-BOCTO7N.SE52SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="404.503662109375" angle="4.651883772819539" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="N.SE27TS2" loadType="UNDEFINED" p0="46.0" q0="20.0" node="1" p="46.0" q="20.0">
                <iidm:property name="codeOI" value="N.SE2-Y712"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="N.SE5Y712" r="6.584359798580408E-4" x="0.03755519911646843" g="0.0" b="0.0" ratedU1="405.0" ratedU2="20.0" voltageLevelId1="N.SE2P7" node1="2" voltageLevelId2="N.SE2P1" node2="2" p1="-1299.0906884495525" q1="417.09963790874724" p2="1302.162588632798" q2="-241.88773185135295">
            <iidm:property name="codeOI" value="N.SE5-Y712"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="N.SE5Y712" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="NAVIL" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="NAVILP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="NAVIL-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="NAVILP3_1" name="1" node="0"/>
                <iidm:switch id="NAVILP3_NAVIL3C.FOU.1 SRB.1_OC" name="NAVIL3C.FOU.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="4"/>
                <iidm:switch id="NAVILP3_NAVIL3TSNCF SRB.1_OC" name="NAVIL3TSNCF SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="2"/>
                <iidm:switch id="NAVILP3_NAVIL3SAUX.1 SRB.1_OC" name="NAVIL3SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="1"/>
                <iidm:switch id="NAVILP3_NAVIL3P.SAO.1 SRB.1_OC" name="NAVIL3P.SAO.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="3"/>
                <iidm:switch id="NAVILP3_NAVILP3-NAVILP3.BTS.1-NAVILP3LI5SA_F" name="NAVILP3-NAVILP3.BTS.1-NAVILP3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="NAVILP3_NAVILP3-NAVILP3.BTS.1-NAVILP3LI6SA_F" name="NAVILP3-NAVILP3.BTS.1-NAVILP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="NAVILP3_NAVILP3-NAVILP3.BTS.1-NAVILP3LI7SA_F" name="NAVILP3-NAVILP3.BTS.1-NAVILP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="NAVILP3_NAVILP3-NAVILP3.BTS.1-NAVILP3LI8SA_F" name="NAVILP3-NAVILP3.BTS.1-NAVILP3LI8SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:bus v="65.41798302704058" angle="-7.16598437977047" nodes="0,1,2,3,4,5,6,7,8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="NAVIL3SAUX.1" loadType="UNDEFINED" p0="0.02377288043498993" q0="0.17900261282920837" node="1" p="0.02377288043498993" q="0.17900261282920837">
                <iidm:property name="codeOI" value="NAVIL-Y312"/>
            </iidm:load>
            <iidm:load id="NAVIL3TSNCF" loadType="UNDEFINED" p0="0.02377288043498993" q0="0.17900261282920837" node="2" p="0.02377288043498993" q="0.17900261282920837">
                <iidm:property name="codeOI" value="NAVIL-Y31F"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="P.SAO" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="P.SAOP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="P.SAO-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="P.SAOP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="P.SAOP3_1.2" name="1.2" node="1"/>
                <iidm:switch id="P.SAOP3_P.SAO3CBO.1 SS.1.12_OC" name="P.SAO3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="0"/>
                <iidm:switch id="P.SAOP3_P.SAO3RONCI.1 SA.1_OC" name="P.SAO3RONCI.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="7" node2="1"/>
                <iidm:switch id="P.SAOP3_P.SAO3BEON.1 SA.1_OC" name="P.SAO3BEON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="P.SAOP3_P.SAO3NAVIL.1 SA.1_OC" name="P.SAO3NAVIL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="9" node2="1"/>
                <iidm:switch id="P.SAOP3_P.SAO3NAVIL.1 DJ_OC" name="P.SAO3NAVIL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="5"/>
                <iidm:switch id="P.SAOP3_P.SAO3RONCI.1 DJ_OC" name="P.SAO3RONCI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="6"/>
                <iidm:switch id="P.SAOP3_P.SAO3BEON.1 DJ_OC" name="P.SAO3BEON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="4"/>
                <iidm:switch id="P.SAO3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="16" node2="17"/>
                <iidm:switch id="P.SAO3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="P.SAO3TR311_DISCONNECTOR_15_0" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
                <iidm:switch id="P.SAO3TR312_DISCONNECTOR_17_1" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="1"/>
                <iidm:bus v="65.44944220173423" angle="-7.080182998281013" nodes="0,1,4,5,6,7,8,9,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="P.SAO3TR311" loadType="UNDEFINED" p0="3.5331485867500305" q0="-0.6860126256942749" node="14" p="3.5331485867500305" q="-0.6860126256942749"/>
            <iidm:load id="P.SAO3TR312" loadType="UNDEFINED" p0="3.5331485867500305" q0="-0.6860126256942749" node="16" p="3.5331485867500305" q="-0.6860126256942749"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PERRI" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="PERRIP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="PERRI-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="PERRIP3_1" name="1" node="0"/>
                <iidm:busbarSection id="PERRIP3_2" name="2" node="1"/>
                <iidm:busbarSection id="PERRIP3_3.1" name="3.1" node="2"/>
                <iidm:busbarSection id="PERRIP3_3.2" name="3.2" node="3"/>
                <iidm:busbarSection id="PERRIP3_3.3" name="3.3" node="4"/>
                <iidm:busbarSection id="PERRIP3_3.4" name="3.4" node="5"/>
                <iidm:busbarSection id="PERRIP3_2.4" name="2.4" node="35"/>
                <iidm:busbarSection id="PERRIP3_2.3" name="2.3" node="36"/>
                <iidm:busbarSection id="PERRIP3_2.2" name="2.2" node="37"/>
                <iidm:switch id="PERRIP3_PERRI3VELAR.2 SL_OC" name="PERRI3VELAR.2 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="32" node2="14"/>
                <iidm:switch id="PERRIP3_PERRI3COUCH.2 SL_OC" name="PERRI3COUCH.2 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="34" node2="15"/>
                <iidm:switch id="PERRIP3_PERRI3KIR.1 SL_OC" name="PERRI3KIR.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="16"/>
                <iidm:switch id="PERRIP3_PERRI3ROMEL.1 SL_OC" name="PERRI3ROMEL.1 SL_OC" kind="DISCONNECTOR" retained="false" open="false" node1="31" node2="17"/>
                <iidm:switch id="PERRIP3_PERRI3VELAR.2 SA.1_OC" name="PERRI3VELAR.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="PERRIP3_PERRI3ROMEL.1 SA.1_OC" name="PERRI3ROMEL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="PERRIP3_PERRI3COUCH.2 SA.1_OC" name="PERRI3COUCH.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="20"/>
                <iidm:switch id="PERRIP3_PERRI3CBO.1 SS.3.12_OC" name="PERRI3CBO.1 SS.3.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="3"/>
                <iidm:switch id="PERRIP3_PERRI3KIR.1 SA.1_OC" name="PERRI3KIR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="21"/>
                <iidm:switch id="PERRIP3_PERRI3P.BER.1 SA.3_OC" name="PERRI3P.BER.1 SA.3_OC" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="22"/>
                <iidm:switch id="PERRIP3_PERRI3CBO.1 SS.3.23_OC" name="PERRI3CBO.1 SS.3.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="4"/>
                <iidm:switch id="PERRIP3_PERRI3CBO.1 SS.3.34_OC" name="PERRI3CBO.1 SS.3.34_OC" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="5"/>
                <iidm:switch id="PERRIP3_PERRI3VELAR.2 DJ_OC" name="PERRI3VELAR.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="14"/>
                <iidm:switch id="PERRIP3_PERRI3KIR.1 DJ_OC" name="PERRI3KIR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="16"/>
                <iidm:switch id="PERRIP3_PERRI3COUCH.2 DJ_OC" name="PERRI3COUCH.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="15"/>
                <iidm:switch id="PERRIP3_PERRI3P.BER.1 DJ_OC" name="PERRI3P.BER.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="9"/>
                <iidm:switch id="PERRIP3_PERRI3ROMEL.1 DJ_OC" name="PERRI3ROMEL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="17"/>
                <iidm:switch id="PERRIP3_PERRI3CBO.1 SRB.23_OC" name="PERRI3CBO.1 SRB.23_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="24" node2="23"/>
                <iidm:switch id="PERRIP3_PERRI3CBO.1 SRB.13_OC" name="PERRI3CBO.1 SRB.13_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="26" node2="25"/>
                <iidm:switch id="PERRIP3_PERRI3ROMEL.1 SRB.2_OC" name="PERRI3ROMEL.1 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="27" node2="31"/>
                <iidm:switch id="PERRIP3_PERRI3COUCH.2 SRB.2_OC" name="PERRI3COUCH.2 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="28" node2="34"/>
                <iidm:switch id="PERRIP3_PERRI3KIR .1 SRB.2_OC" name="PERRI3KIR .1 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="29" node2="33"/>
                <iidm:switch id="PERRIP3_PERRI3VELAR.2 SRB.2_OC" name="PERRI3VELAR.2 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="30" node2="32"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.1-PERRIP3LI26SA_F" name="PERRIP3-PERRIP3.BTS.1-PERRIP3LI26SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="26"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.2-PERRIP3LI24SA_F" name="PERRIP3-PERRIP3.BTS.2-PERRIP3LI24SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="24"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.2-PERRIP3LI27SA_F" name="PERRIP3-PERRIP3.BTS.2-PERRIP3LI27SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="27"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.2-PERRIP3LI28SA_F" name="PERRIP3-PERRIP3.BTS.2-PERRIP3LI28SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.2-PERRIP3LI29SA_F" name="PERRIP3-PERRIP3.BTS.2-PERRIP3LI29SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="29"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.2-PERRIP3LI30SA_F" name="PERRIP3-PERRIP3.BTS.2-PERRIP3LI30SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3LI33-KIR  3PERRI1DJ_F" name="PERRIP3-PERRIP3LI33-KIR  3PERRI1DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="33" node2="10"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3LI31-PERRI3ROMEL1DJ_F" name="PERRIP3-PERRIP3LI31-PERRI3ROMEL1DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="31" node2="11"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.3.2-PERRI3G2SA_F" name="PERRIP3-PERRIP3.BTS.3.2-PERRI3G2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.3.1-PERRI3G1SA_F" name="PERRIP3-PERRIP3.BTS.3.1-PERRI3G1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="8"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.3.1-PERRIP3LI25SA_F" name="PERRIP3-PERRIP3.BTS.3.1-PERRIP3LI25SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="25"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.3.3-PERRI3G3SA_F" name="PERRIP3-PERRIP3.BTS.3.3-PERRI3G3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="7"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3LI34-COUCH3PERRI2DJ_F" name="PERRIP3-PERRIP3LI34-COUCH3PERRI2DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="34" node2="12"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3.BTS.3.4-PERRIP3LI23SA_F" name="PERRIP3-PERRIP3.BTS.3.4-PERRIP3LI23SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="23"/>
                <iidm:switch id="PERRIP3_PERRIP3-PERRIP3LI32-PERRI3VELAR2DJ_F" name="PERRIP3-PERRIP3LI32-PERRI3VELAR2DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="32" node2="13"/>
                <iidm:switch id="PERRIP3_PERRIP3_2.2_2_F" name="PERRIP3_2.2_2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="37" node2="1"/>
                <iidm:switch id="PERRIP3_PERRIP3_2.3_2.2_F" name="PERRIP3_2.3_2.2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="36" node2="37"/>
                <iidm:switch id="PERRIP3_PERRIP3_2.4_2.3_F" name="PERRIP3_2.4_2.3_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="36"/>
                <iidm:bus v="65.56417160542958" angle="-5.298635635638074" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="PERRI3G2" loadType="UNDEFINED" p0="0.1525474488735199" q0="0.0" node="6" p="0.1525474488735199" q="0.0">
                <iidm:property name="codeOI" value="PERRI-Y312"/>
            </iidm:load>
            <iidm:load id="PERRI3G3" loadType="UNDEFINED" p0="0.1525474488735199" q0="0.0" node="7" p="0.1525474488735199" q="0.0">
                <iidm:property name="codeOI" value="PERRI-Y313"/>
            </iidm:load>
            <iidm:load id="PERRI3G1" loadType="UNDEFINED" p0="0.1525474488735199" q0="0.0" node="8" p="0.1525474488735199" q="0.0">
                <iidm:property name="codeOI" value="PERRI-Y311"/>
            </iidm:load>
            <iidm:load id="P.BERL31PERRI" loadType="FICTITIOUS" p0="12.36959449647452" q0="-0.8257907795828032" node="9" p="12.36959449647452" q="-0.8257907795828032"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PYMON" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="PYMONP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="PYMON-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="PYMONP3_1" name="1" node="0"/>
                <iidm:busbarSection id="PYMONP3_2" name="2" node="1"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.3 SA.2_OC" name="PYMON3L.SAU.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="9"/>
                <iidm:switch id="PYMONP3_PYMON3TR631 SA.1_OC" name="PYMON3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="10"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.1 SA.1_OC" name="PYMON3L.SAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="PYMONP3_PYMON3COUPL SA.2_OC" name="PYMON3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.1 SA.2_OC" name="PYMON3L.SAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="PYMONP3_PYMON3LOUHA.1 SA.1_OC" name="PYMON3LOUHA.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
                <iidm:switch id="PYMONP3_PYMON3SAISS.1 SA.1_OC" name="PYMON3SAISS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="14"/>
                <iidm:switch id="PYMONP3_PYMON3SAISS.1 SA.2_OC" name="PYMON3SAISS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="14"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.2 SA.2_OC" name="PYMON3L.SAU.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="PYMONP3_PYMON3TR631 SA.2_OC" name="PYMON3TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="10"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.2 SA.1_OC" name="PYMON3L.SAU.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="PYMONP3_PYMON3TR632 SA.1_OC" name="PYMON3TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="PYMONP3_PYMON3COUPL SA.1_OC" name="PYMON3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.3 SA.1_OC" name="PYMON3L.SAU.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="9"/>
                <iidm:switch id="PYMONP3_PYMON3LOUHA.1 SA.2_OC" name="PYMON3LOUHA.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="PYMONP3_PYMON3TR632 SA.2_OC" name="PYMON3TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
                <iidm:switch id="PYMONP3_PYMON3SAISS.1 DJ_OC" name="PYMON3SAISS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="5"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.2 DJ.HT_OC" name="PYMON3L.SAU.2 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="6"/>
                <iidm:switch id="PYMONP3_PYMON3TR632 DJ_OC" name="PYMON3TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="3"/>
                <iidm:switch id="PYMONP3_PYMON3TR631 DJ_OC" name="PYMON3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="2"/>
                <iidm:switch id="PYMONP3_PYMON3LOUHA.1 DJ_OC" name="PYMON3LOUHA.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="7"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.3 DJ.HT_OC" name="PYMON3L.SAU.3 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="8"/>
                <iidm:switch id="PYMONP3_PYMON3COUPL DJ_OC" name="PYMON3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="17"/>
                <iidm:switch id="PYMONP3_PYMON3L.SAU.1 DJ.HT_OC" name="PYMON3L.SAU.1 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="4"/>
                <iidm:bus v="67.1622858752713" angle="-5.520453899751634" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="L.SAUL31PYMON" loadType="FICTITIOUS" p0="9.294779777541407" q0="1.664527037210064" node="4" p="9.294779777541407" q="1.664527037210064"/>
            <iidm:load id="L.SAUL32PYMON" loadType="FICTITIOUS" p0="13.810631525069766" q0="-0.32777595293009654" node="6" p="13.810631525069766" q="-0.32777595293009654"/>
            <iidm:load id="L.SAUL33PYMON" loadType="FICTITIOUS" p0="9.294779777541407" q0="1.664640476432396" node="8" p="9.294779777541407" q="1.664640476432396"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="PYMONP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="PYMON-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="PYMONP6_1" name="1" node="0"/>
                <iidm:busbarSection id="PYMONP6_2" name="2" node="1"/>
                <iidm:switch id="PYMONP6_PYMON6VOUGL.1 SA.2_OC" name="PYMON6VOUGL.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="PYMONP6_PYMON6TR613 SA.1_OC" name="PYMON6TR613 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="11"/>
                <iidm:switch id="PYMONP6_PYMON6TR631 SA.1_OC" name="PYMON6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="PYMONP6_PYMON6CPVAN.1 SA.1_OC" name="PYMON6CPVAN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
                <iidm:switch id="PYMONP6_PYMON6TR614 SA.2_OC" name="PYMON6TR614 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="PYMONP6_PYMON6TR614 SA.1_OC" name="PYMON6TR614 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="PYMONP6_PYMON6VOUGL.1 SA.1_OC" name="PYMON6VOUGL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="10" node2="0"/>
                <iidm:switch id="PYMONP6_PYMON6COUPL SA.2_OC" name="PYMON6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="PYMONP6_PYMON6TR632 SA.2_OC" name="PYMON6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="PYMONP6_PYMON6CPVAN.1 SA.2_OC" name="PYMON6CPVAN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="PYMONP6_PYMON6TR632 SA.1_OC" name="PYMON6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="PYMONP6_PYMON6COUPL SA.1_OC" name="PYMON6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
                <iidm:switch id="PYMONP6_PYMON6TR631 SA.2_OC" name="PYMON6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
                <iidm:switch id="PYMONP6_PYMON6TR613 SA.2_OC" name="PYMON6TR613 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="PYMONP6_PYMON6COUPL DJ_OC" name="PYMON6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="17"/>
                <iidm:switch id="PYMONP6_PYMON6TR614 DJ.HT_OC" name="PYMON6TR614 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="18"/>
                <iidm:switch id="PYMONP6_PYMON6VOUGL.1 DJ_OC" name="PYMON6VOUGL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="9"/>
                <iidm:switch id="PYMONP6_PYMON6TR632 DJ_OC" name="PYMON6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="7"/>
                <iidm:switch id="PYMONP6_PYMON6TR613 DJ.HT_OC" name="PYMON6TR613 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="19"/>
                <iidm:switch id="PYMONP6_PYMON6CPVAN.1 DJ_OC" name="PYMON6CPVAN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="8"/>
                <iidm:switch id="PYMONP6_PYMON6TR631 DJ_OC" name="PYMON6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="6"/>
                <iidm:switch id="PYMONP6_PYMONP6-PYMONP6LI19-PYMON6TR613.CDJ_F" name="PYMONP6-PYMONP6LI19-PYMON6TR613.CDJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="19" node2="2"/>
                <iidm:switch id="PYMONP6_PYMONP6-PYMONP6LI19-PYMON6TR613.FDJ_F" name="PYMONP6-PYMONP6LI19-PYMON6TR613.FDJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="19" node2="4"/>
                <iidm:switch id="PYMONP6_PYMONP6-PYMONP6LI18-PYMON6TR614.FDJ_F" name="PYMONP6-PYMONP6LI18-PYMON6TR614.FDJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="18" node2="3"/>
                <iidm:switch id="PYMONP6_PYMONP6-PYMONP6LI18-PYMON6TR614.CDJ_F" name="PYMONP6-PYMONP6LI18-PYMON6TR614.CDJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="18" node2="5"/>
                <iidm:bus v="241.5264681507737" angle="-3.6739654488507094" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="PYMON6TR613.C" loadType="UNDEFINED" p0="0.0" q0="0.0" node="2" p="0.0" q="0.0">
                <iidm:property name="codeOI" value="PYMON-Y613"/>
            </iidm:load>
            <iidm:load id="PYMON6TR614.F" loadType="UNDEFINED" p0="0.01780978962779045" q0="0.018697496503591537" node="3" p="0.01780978962779045" q="0.018697496503591537">
                <iidm:property name="codeOI" value="PYMON-Y612"/>
            </iidm:load>
            <iidm:load id="PYMON6TR613.F" loadType="UNDEFINED" p0="0.0" q0="0.0" node="4" p="0.0" q="0.0">
                <iidm:property name="codeOI" value="PYMON-Y611"/>
            </iidm:load>
            <iidm:load id="PYMON6TR614.C" loadType="UNDEFINED" p0="0.01780978962779045" q0="0.018697496503591537" node="5" p="0.01780978962779045" q="0.018697496503591537">
                <iidm:property name="codeOI" value="PYMON-Y614"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="PYMONY631" r="0.1795891523361206" x="6.953977584838867" g="2.5396824639756233E-5" b="-6.966499495320022E-5" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="PYMONP6" node1="6" voltageLevelId2="PYMONP3" node2="2" p1="21.263108324038754" q1="4.458236060311851" p2="-21.12877568125685" q2="-3.4333963156397362" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="PYMON-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="11" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="66.0365982055664">
                <iidm:terminalRef id="PYMONY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="PYMONY632" r="0.19024959206581116" x="6.765320777893066" g="2.040816434600856E-5" b="-6.449985812650993E-5" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="PYMONP6" node1="7" voltageLevelId2="PYMONP3" node2="3" p1="22.28537103715473" q1="11.970123459742878" p2="-22.164444189716153" q2="-10.758451070554601" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
            <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
            <iidm:property name="codeOI" value="PYMON-Y632"/>
            <iidm:ratioTapChanger regulating="false" lowTapPosition="0" tapPosition="12" loadTapChangingCapabilities="true">
                <iidm:terminalRef id="PYMONY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8771929740905762"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8865247964859009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8960573673248291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9049773812294006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9149130582809448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9250693917274475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794320106506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451795816421509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9551098346710205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.966183602809906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9775171279907227"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0111223459243774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0235414505004883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0351966619491577"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.048218011856079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0604454278945923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741138458251953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.088139295578003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1013215780258179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1148271560668945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1299434900283813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144164800643921"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.160092830657959"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT TR">
                <iidm:currentLimits permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="RIBAU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="RIBAUP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="RIBAU-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="RIBAUP3_1" name="1" node="0"/>
                <iidm:switch id="RIBAUP3_RIBAU3AUXON.1 SRB.1_OC" name="RIBAU3AUXON.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="4" node2="3"/>
                <iidm:switch id="RIBAUP3_RIBAU3TSNCF.1 SRB.1_OC" name="RIBAU3TSNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="RIBAUP3_RIBAU3CPVAN.1 SRB.1_OC" name="RIBAU3CPVAN.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="2"/>
                <iidm:switch id="RIBAUP3_RIBAUP3-RIBAUP3.BTS.1-RIBAUP3LI4SA_F" name="RIBAUP3-RIBAUP3.BTS.1-RIBAUP3LI4SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="RIBAUP3_RIBAUP3-RIBAUP3.BTS.1-RIBAUP3LI5SA_F" name="RIBAUP3-RIBAUP3.BTS.1-RIBAUP3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="RIBAUP3_RIBAUP3-RIBAUP3.BTS.1-RIBAUP3LI6SA_F" name="RIBAUP3-RIBAUP3.BTS.1-RIBAUP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:bus v="66.08465559055205" angle="-6.572826470482618" nodes="0,1,2,3,4,5,6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="RIBAU3TSNCF.1" loadType="UNDEFINED" p0="17.163373947143555" q0="-6.755735397338867" node="1" p="17.163373947143555" q="-6.755735397338867">
                <iidm:property name="codeOI" value="RIBAU-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROMEL" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="ROMELP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="ROMEL-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="ROMELP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="ROMELP3_1.2" name="1.2" node="1"/>
                <iidm:busbarSection id="ROMELP3_1.3" name="1.3" node="2"/>
                <iidm:switch id="ROMELP3_ROMEL3CBO.1 SS.1.23_OC" name="ROMEL3CBO.1 SS.1.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="2"/>
                <iidm:switch id="ROMELP3_ROMEL3CBO.1 SS.1.12_OC" name="ROMEL3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="ROMELP3_ROMEL3PERRI.1 DJ_OC" name="ROMEL3PERRI.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="6"/>
                <iidm:switch id="ROMELP3_ROMEL3COUCH.1 DJ_OC" name="ROMEL3COUCH.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="5"/>
                <iidm:switch id="ROMELP3_ROMEL3P.BER.1 DJ_OC" name="ROMEL3P.BER.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="2" node2="7"/>
                <iidm:switch id="ROMEL3TR312_DISCONNECTOR_11_1" kind="DISCONNECTOR" retained="false" open="false" node1="11" node2="1"/>
                <iidm:switch id="ROMEL3TR311_BREAKER" kind="BREAKER" retained="true" open="false" node1="12" node2="13"/>
                <iidm:switch id="ROMEL3TR311_DISCONNECTOR_13_0" kind="DISCONNECTOR" retained="false" open="false" node1="13" node2="0"/>
                <iidm:switch id="ROMEL3TR312_BREAKER" kind="BREAKER" retained="true" open="false" node1="10" node2="11"/>
                <iidm:bus v="65.41322384466382" angle="-5.5607008755174405" nodes="0,1,2,5,6,7,10,11,12,13"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="P.BERL31ROMEL" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="7" p="0.0" q="0.0"/>
            <iidm:load id="ROMEL3TR312" loadType="UNDEFINED" p0="13.51024454832077" q0="3.4216108322143555" node="10" p="13.51024454832077" q="3.4216108322143555"/>
            <iidm:load id="ROMEL3TR311" loadType="UNDEFINED" p0="13.51024454832077" q0="3.4216108322143555" node="12" p="13.51024454832077" q="3.4216108322143555"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RONCI" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="RONCIP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="RONCI-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="RONCIP3_1" name="1" node="0"/>
                <iidm:switch id="RONCIP3_RONCI3SAUX.1 SRB.1_OC" name="RONCI3SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="RONCIP3_RONCI3P.SAO.1 SRB.1_OC" name="RONCI3P.SAO.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="4"/>
                <iidm:switch id="RONCIP3_RONCI3AISER.1 SRB.1_OC" name="RONCI3AISER.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="3"/>
                <iidm:switch id="RONCIP3_RONCI3TSNCF.1 SRB.1_OC" name="RONCI3TSNCF.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="2"/>
                <iidm:switch id="RONCIP3_RONCIP3-RONCIP3.BTS.1-RONCIP3LI5SA_F" name="RONCIP3-RONCIP3.BTS.1-RONCIP3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="RONCIP3_RONCIP3-RONCIP3.BTS.1-RONCIP3LI6SA_F" name="RONCIP3-RONCIP3.BTS.1-RONCIP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="RONCIP3_RONCIP3-RONCIP3.BTS.1-RONCIP3LI7SA_F" name="RONCIP3-RONCIP3.BTS.1-RONCIP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="RONCIP3_RONCIP3-RONCIP3.BTS.1-RONCIP3LI8SA_F" name="RONCIP3-RONCIP3.BTS.1-RONCIP3LI8SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:bus v="65.42060627944338" angle="-6.651216402235052" nodes="0,1,2,3,4,5,6,7,8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="RONCI3SAUX.1" loadType="UNDEFINED" p0="-1.3420588970184326" q0="1.1936691999435425" node="1" p="-1.3420588970184326" q="1.1936691999435425">
                <iidm:property name="codeOI" value="RONCI-Y312"/>
            </iidm:load>
            <iidm:load id="RONCI3TSNCF.1" loadType="UNDEFINED" p0="-1.3420588970184326" q0="1.1936691999435425" node="2" p="-1.3420588970184326" q="1.1936691999435425">
                <iidm:property name="codeOI" value="RONCI-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAISS" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="SAISSP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="SAISS-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="SAISSP3_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="SAISSP3_1.2" name="1.2" node="1"/>
                <iidm:switch id="SAISSP3_SAISS3VOUGL.1 SA.1_OC" name="SAISS3VOUGL.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:switch id="SAISSP3_SAISS3TR312 SA.1_OC" name="SAISS3TR312 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="SAISS3T311_BREAKER" kind="BREAKER" retained="true" open="false" node1="14" node2="15"/>
                <iidm:switch id="SAISSP3_SAISS3MOREZ.1 SA.1_OC" name="SAISS3MOREZ.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="11"/>
                <iidm:switch id="SAISSP3_SAISS3CBO.1 SS.1.12_OC" name="SAISS3CBO.1 SS.1.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="SAISSP3_SAISS3BLYE.1 SA.1_OC" name="SAISS3BLYE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="12"/>
                <iidm:switch id="SAISSP3_SAISS3PYMON.1 SA.1_OC" name="SAISS3PYMON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="SAISSP3_SAISS3PYMON.1 DJ_OC" name="SAISS3PYMON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="4"/>
                <iidm:switch id="SAISSP3_SAISS3VOUGL.1 DJ_OC" name="SAISS3VOUGL.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="8" node2="5"/>
                <iidm:switch id="SAISSP3_SAISS3TR312 DJ.HT_OC" name="SAISS3TR312 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="2"/>
                <iidm:switch id="SAISSP3_SAISS3BLYE.1 DJ_OC" name="SAISS3BLYE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="6"/>
                <iidm:switch id="SAISSP3_SAISS3MOREZ.1 DJ_OC" name="SAISS3MOREZ.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="7"/>
                <iidm:switch id="SAISS3T311_DISCONNECTOR_15_0" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
                <iidm:bus v="66.41922104040793" angle="-5.134657074980017" nodes="0,1,2,4,5,6,7,8,9,11,12,13,14,15"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="SAISS3T312" loadType="UNDEFINED" p0="5.087916851043701" q0="0.6539103388786316" node="2" p="5.087916851043701" q="0.6539103388786316">
                <iidm:property name="codeOI" value="SAISS-Y312"/>
            </iidm:load>
            <iidm:load id="BLYE L31SAISS" loadType="FICTITIOUS" p0="-0.6597429983411303" q0="0.010968388703872733" node="6" p="-0.6597429983411303" q="0.010968388703872733"/>
            <iidm:load id="MOREZL31SAISS" loadType="FICTITIOUS" p0="-3.6366714597891416" q0="-0.5301797990957198" node="7" p="-3.6366714597891416" q="-0.5301797990957198"/>
            <iidm:load id="SAISS3T311" loadType="UNDEFINED" p0="5.087916851043701" q0="0.6539103388786316" node="14" p="5.087916851043701" q="0.6539103388786316"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSUSU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="SSUSUP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="SSUSU-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="SSUSUP3_1" name="1" node="0"/>
                <iidm:switch id="SSUSUP3_SSUSU3SAUX.1 SRB.1_OC" name="SSUSU3SAUX.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="5" node2="1"/>
                <iidm:switch id="SSUSUP3_SSUSU3LOUHA.1 SRB.1_OC" name="SSUSU3LOUHA.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="4"/>
                <iidm:switch id="SSUSUP3_SSUSU3TSNCF SRB.1_OC" name="SSUSU3TSNCF SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="2"/>
                <iidm:switch id="SSUSUP3_SSUSU3MERVA.1 SRB.1_OC" name="SSUSU3MERVA.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="8" node2="3"/>
                <iidm:switch id="SSUSUP3_SSUSUP3-SSUSUP3.BTS.1-SSUSUP3LI5SA_F" name="SSUSUP3-SSUSUP3.BTS.1-SSUSUP3LI5SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="SSUSUP3_SSUSUP3-SSUSUP3.BTS.1-SSUSUP3LI6SA_F" name="SSUSUP3-SSUSUP3.BTS.1-SSUSUP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="SSUSUP3_SSUSUP3-SSUSUP3.BTS.1-SSUSUP3LI7SA_F" name="SSUSUP3-SSUSUP3.BTS.1-SSUSUP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:switch id="SSUSUP3_SSUSUP3-SSUSUP3.BTS.1-SSUSUP3LI8SA_F" name="SSUSUP3-SSUSUP3.BTS.1-SSUSUP3LI8SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="8"/>
                <iidm:bus v="65.35081060007344" angle="-7.188070574561514" nodes="0,1,2,3,4,5,6,7,8"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="SSUSU3SAUX.1" loadType="UNDEFINED" p0="1.8065993785858154" q0="-0.749814510345459" node="1" p="1.8065993785858154" q="-0.749814510345459">
                <iidm:property name="codeOI" value="SSUSU-Y312"/>
            </iidm:load>
            <iidm:load id="SSUSU3TSNCF" loadType="UNDEFINED" p0="1.8065993785858154" q0="-0.749814510345459" node="2" p="1.8065993785858154" q="-0.749814510345459">
                <iidm:property name="codeOI" value="SSUSU-Y31F"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSV.O" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="SSV.OP7" nominalV="400.0" lowVoltageLimit="390.0" highVoltageLimit="420.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="SSV.O-P71"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="SSV.OP7_1A" name="1A" node="0"/>
                <iidm:busbarSection id="SSV.OP7_1B" name="1B" node="1"/>
                <iidm:busbarSection id="SSV.OP7_2A" name="2A" node="2"/>
                <iidm:busbarSection id="SSV.OP7_2B" name="2B" node="3"/>
                <iidm:busbarSection id="SSV.OP7_3A" name="3A" node="4"/>
                <iidm:busbarSection id="SSV.OP7_3B" name="3B" node="5"/>
                <iidm:switch id="SSV.OP7_SSV.O7LIAIS SA.2B_OC" name="SSV.O7LIAIS SA.2B_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="20"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHARP.2 SA.1_OC" name="SSV.O7CHARP.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="21"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.1 SA.2_OC" name="SSV.O7CHAFF.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="22"/>
                <iidm:switch id="SSV.OP7_SSV.O7H.PAU.1 SA.2_OC" name="SSV.O7H.PAU.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="23"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.1 SA.1_OC" name="SSV.O7CHAFF.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="22"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.A SA.21_OC" name="SSV.O7COUPL.A SA.21_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="24"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHARP.2 SA.3_OC" name="SSV.O7CHARP.2 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="21"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHARP.1 SA.3_OC" name="SSV.O7CHARP.1 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="25"/>
                <iidm:switch id="SSV.OP7_SSV.O7LIAIS SA.2A_OC" name="SSV.O7LIAIS SA.2A_OC" kind="DISCONNECTOR" retained="false" open="true" node1="26" node2="2"/>
                <iidm:switch id="SSV.OP7_SSV.O7SEC..AB SS.1AB_OC" name="SSV.O7SEC..AB SS.1AB_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="0"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.3 SA.3_OC" name="SSV.O7CHAFF.3 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="27"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.B SA.21_OC" name="SSV.O7COUPL.B SA.21_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="28"/>
                <iidm:switch id="SSV.OP7_SSV.O7CREYS.2 SA.1_OC" name="SSV.O7CREYS.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="29"/>
                <iidm:switch id="SSV.OP7_SSV.O7CREYS.2 SA.2_OC" name="SSV.O7CREYS.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="29"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.2 SA.2_OC" name="SSV.O7CHAFF.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="30"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.4 SA.3_OC" name="SSV.O7CHAFF.4 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="31"/>
                <iidm:switch id="SSV.OP7_SSV.O7GROSN.1 SA.1_OC" name="SSV.O7GROSN.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="32"/>
                <iidm:switch id="SSV.OP7_SSV.O7TRO2.AB SA.2A_OC" name="SSV.O7TRO2.AB SA.2A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="33" node2="2"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.5 SA.1_OC" name="SSV.O7BUGEY.5 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="34"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.A SA.3_OC" name="SSV.O7COUPL.A SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="35" node2="4"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.4 SA.3_OC" name="SSV.O7BUGEY.4 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="36"/>
                <iidm:switch id="SSV.OP7_SSV.O7H.PAU.1 SA.1_OC" name="SSV.O7H.PAU.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="23"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHARP.2 SA.2_OC" name="SSV.O7CHARP.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="21"/>
                <iidm:switch id="SSV.OP7_SSV.O7CREYS.1 SA.3_OC" name="SSV.O7CREYS.1 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="37"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.2 SA.1_OC" name="SSV.O7CHAFF.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="30"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.5 SA.2_OC" name="SSV.O7BUGEY.5 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="34"/>
                <iidm:switch id="SSV.OP7_SSV.O7GROSN.1 SA.3_OC" name="SSV.O7GROSN.1 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="32"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.4 SA.1_OC" name="SSV.O7CHAFF.4 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="31"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.3 SA.3_OC" name="SSV.O7BUGEY.3 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="38"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHARP.1 SA.1_OC" name="SSV.O7CHARP.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="25"/>
                <iidm:switch id="SSV.OP7_SSV.O7CREYS.1 SA.2_OC" name="SSV.O7CREYS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="37"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.3 SA.1_OC" name="SSV.O7CHAFF.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="27"/>
                <iidm:switch id="SSV.OP7_SSV.O7H.PAU.1 SA.3_OC" name="SSV.O7H.PAU.1 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="23"/>
                <iidm:switch id="SSV.OP7_SSV.O7LIAIS SA.3B_OC" name="SSV.O7LIAIS SA.3B_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="20"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.4 SA.2_OC" name="SSV.O7BUGEY.4 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="36"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.4 SA.2_OC" name="SSV.O7CHAFF.4 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="2" node2="31"/>
                <iidm:switch id="SSV.OP7_SSV.O7LIAIS SA.3A_OC" name="SSV.O7LIAIS SA.3A_OC" kind="DISCONNECTOR" retained="false" open="true" node1="26" node2="4"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.1 SA.3_OC" name="SSV.O7CHAFF.1 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="22"/>
                <iidm:switch id="SSV.OP7_SSV.O7LIAIS SA.1B_OC" name="SSV.O7LIAIS SA.1B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.2 SA.3_OC" name="SSV.O7BUGEY.2 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="39"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.3 SA.2_OC" name="SSV.O7CHAFF.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="27"/>
                <iidm:switch id="SSV.OP7_SSV.O7SEC..AB SS.3AB_OC" name="SSV.O7SEC..AB SS.3AB_OC" kind="DISCONNECTOR" retained="false" open="false" node1="5" node2="4"/>
                <iidm:switch id="SSV.OP7_SSV.O7CREYS.1 SA.1_OC" name="SSV.O7CREYS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="37"/>
                <iidm:switch id="SSV.OP7_SSV.O7CREYS.2 SA.3_OC" name="SSV.O7CREYS.2 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="29"/>
                <iidm:switch id="SSV.OP7_SSV.O7GROSN.1 SA.2_OC" name="SSV.O7GROSN.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="32"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHARP.1 SA.2_OC" name="SSV.O7CHARP.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="25"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.4 SA.1_OC" name="SSV.O7BUGEY.4 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="36"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.B SA.1_OC" name="SSV.O7COUPL.B SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="28"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.A SA.23_OC" name="SSV.O7COUPL.A SA.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="35" node2="2"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.B SA.23_OC" name="SSV.O7COUPL.B SA.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="40" node2="3"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.5 SA.3_OC" name="SSV.O7BUGEY.5 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="4" node2="34"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.2 SA.3_OC" name="SSV.O7CHAFF.2 SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="5" node2="30"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.B SA.3_OC" name="SSV.O7COUPL.B SA.3_OC" kind="DISCONNECTOR" retained="false" open="true" node1="40" node2="5"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.2 SA.1_OC" name="SSV.O7BUGEY.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="39"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.2 SA.2_OC" name="SSV.O7BUGEY.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="39"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.3 SA.2_OC" name="SSV.O7BUGEY.3 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="3" node2="38"/>
                <iidm:switch id="SSV.OP7_SSV.O7LIAIS SA.1A_OC" name="SSV.O7LIAIS SA.1A_OC" kind="DISCONNECTOR" retained="false" open="false" node1="26" node2="0"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.A SA.1_OC" name="SSV.O7COUPL.A SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="24"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.3 SA.1_OC" name="SSV.O7BUGEY.3 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="38"/>
                <iidm:switch id="SSV.OP7_SSV.O7TRO2.AB SA.2B_OC" name="SSV.O7TRO2.AB SA.2B_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="41"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.2 DJ.GR_OC" name="SSV.O7BUGEY.2 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="39" node2="7"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.2 DJ_OC" name="SSV.O7CHAFF.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="30" node2="17"/>
                <iidm:switch id="SSV.OP7_SSV.O7H.PAU.1 DJ_OC" name="SSV.O7H.PAU.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="23" node2="18"/>
                <iidm:switch id="SSV.OP7_SSV.O7GROSN.1 DJ_OC" name="SSV.O7GROSN.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="32" node2="19"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.3 DJ_OC" name="SSV.O7CHAFF.3 DJ_OC" kind="BREAKER" retained="true" open="false" node1="27" node2="10"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.B DJ_OC" name="SSV.O7COUPL.B DJ_OC" kind="BREAKER" retained="true" open="false" node1="28" node2="40"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.4 DJ_OC" name="SSV.O7CHAFF.4 DJ_OC" kind="BREAKER" retained="true" open="false" node1="31" node2="12"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.3 DJ.GR_OC" name="SSV.O7BUGEY.3 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="38" node2="8"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHARP.2 DJ_OC" name="SSV.O7CHARP.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="14"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.5 DJ.GR_OC" name="SSV.O7BUGEY.5 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="34" node2="11"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHAFF.1 DJ_OC" name="SSV.O7CHAFF.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="22" node2="9"/>
                <iidm:switch id="SSV.OP7_SSV.O7CREYS.2 DJ_OC" name="SSV.O7CREYS.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="29" node2="15"/>
                <iidm:switch id="SSV.OP7_SSV.O7CREYS.1 DJ_OC" name="SSV.O7CREYS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="37" node2="13"/>
                <iidm:switch id="SSV.OP7_SSV.O7CHARP.1 DJ_OC" name="SSV.O7CHARP.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="25" node2="16"/>
                <iidm:switch id="SSV.OP7_SSV.O7LIAIS DJ_OC" name="SSV.O7LIAIS DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="26"/>
                <iidm:switch id="SSV.OP7_SSV.O7COUPL.A DJ_OC" name="SSV.O7COUPL.A DJ_OC" kind="BREAKER" retained="true" open="false" node1="24" node2="35"/>
                <iidm:switch id="SSV.OP7_SSV.O7TRO2.AB DJ_OC" name="SSV.O7TRO2.AB DJ_OC" kind="BREAKER" retained="true" open="false" node1="41" node2="33"/>
                <iidm:switch id="SSV.OP7_SSV.O7BUGEY.4 DJ.GR_OC" name="SSV.O7BUGEY.4 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="36" node2="6"/>
                <iidm:bus v="410.6678694602552" angle="0.6707156490804623" nodes="0,1,2,3,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CHAFFL71SSV.O" loadType="FICTITIOUS" p0="0.0" q0="0.0" node="9" p="0.0" q="0.0"/>
            <iidm:load id="CHAFFL73SSV.O" loadType="FICTITIOUS" p0="316.2707693785824" q0="-14.238496110032429" node="10" p="316.2707693785824" q="-14.238496110032429"/>
            <iidm:load id="CHAFFL74SSV.O" loadType="FICTITIOUS" p0="316.595139796038" q0="-14.275501778072794" node="12" p="316.595139796038" q="-14.275501778072794"/>
            <iidm:load id="CHARPL72SSV.O" loadType="FICTITIOUS" p0="-157.09428789340393" q0="-15.394424160152994" node="14" p="-157.09428789340393" q="-15.394424160152994"/>
            <iidm:load id="CHARPL71SSV.O" loadType="FICTITIOUS" p0="-158.63623186749498" q0="-15.172878376914014" node="16" p="-158.63623186749498" q="-15.172878376914014"/>
            <iidm:load id="CHAFFL72SSV.O" loadType="FICTITIOUS" p0="320.3676284406515" q0="-14.284105066828488" node="17" p="320.3676284406515" q="-14.284105066828488"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TAVAU" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="TAVAUP1" nominalV="33.0" lowVoltageLimit="26.700002670288086" highVoltageLimit="39.60000228881836" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="TAVAU-P11"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="TAVAUP1_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="TAVAUP1_1.2" name="1.2" node="1"/>
                <iidm:switch id="TAVAUP1_TAVA51GROUP.2COUPLEUR_OC" name="TAVA51GROUP.2COUPLEUR_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="3"/>
                <iidm:switch id="TAVAUP1_TAVA51GROUP.1COUPLEUR_OC" name="TAVA51GROUP.1COUPLEUR_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="2"/>
                <iidm:switch id="TAVAUP1_TAVAUP1-TAVAUP1.BTS.1.2-TAVA5TP612SA_F" name="TAVAUP1-TAVAUP1.BTS.1.2-TAVA5TP612SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="5"/>
                <iidm:switch id="TAVAUP1_TAVAUP1-TAVAUP1.BTS.1.1-TAVA5TP611SA_F" name="TAVAUP1-TAVAUP1.BTS.1.1-TAVA5TP611SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="4"/>
                <iidm:switch id="TAVAUP1_TAVAUP1_1.1_1.2_F" name="TAVAUP1_1.1_1.2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:bus v="30.449467607874038" angle="-4.377203736539568" nodes="0,1,2,3,4,5"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="TAVAU6GROUP.1" energySource="THERMAL" minP="20.0" maxP="48.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="2" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="GAZ"/>
                <iidm:property name="codeOI" value="TAVA5T01"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="20.0" minQ="-22.84000015258789" maxQ="40.73999786376953"/>
                    <iidm:point p="48.0" minQ="-19.75" maxQ="32.83000183105469"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TAVAU6GROUP.2" energySource="THERMAL" minP="20.0" maxP="48.0" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="3" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="GAZ"/>
                <iidm:property name="codeOI" value="TAVA5T02"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="20.0" minQ="-22.84000015258789" maxQ="40.73999786376953"/>
                    <iidm:point p="48.0" minQ="-19.75" maxQ="32.83000183105469"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TAVAUP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="TAVAU-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="TAVAUP6_1A" name="1A" node="0"/>
                <iidm:busbarSection id="TAVAUP6_1B" name="1B" node="1"/>
                <iidm:switch id="TAVAUP6_TAVA56GROUP.1 DJ.HT.S_OC" name="TAVA56GROUP.1 DJ.HT.S_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="4"/>
                <iidm:switch id="TAVAUP6_TAVA56CPVAN.1 DJ.HT.S_OC" name="TAVA56CPVAN.1 DJ.HT.S_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="6"/>
                <iidm:switch id="TAVAUP6_TAVA56TRO.1AB DJ.HT.S_OC" name="TAVA56TRO.1AB DJ.HT.S_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="1"/>
                <iidm:switch id="TAVAUP6_TAVA56GROUP.2 DJ.HT.S_OC" name="TAVA56GROUP.2 DJ.HT.S_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="5"/>
                <iidm:switch id="TAVAUP6_TAVAUP6-TAVAUP6.BTS.1B-TAVAU6T10.T32SA_F" name="TAVAUP6-TAVAUP6.BTS.1B-TAVAU6T10.T32SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="3"/>
                <iidm:switch id="TAVAUP6_TAVAUP6-TAVAUP6.BTS.1A-TAVAU6T7.T9.T31SA_F" name="TAVAUP6-TAVAUP6.BTS.1A-TAVAU6T7.T9.T31SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:bus v="240.55079410225994" angle="-4.377203736539567" nodes="0,1,2,3,4,5,6"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="TAVAU6T7.T9.T31" loadType="UNDEFINED" p0="58.737911224365234" q0="22.594209671020508" node="2" p="58.737911224365234" q="22.594209671020508">
                <iidm:property name="codeOI" value="TAVAU-Y611"/>
            </iidm:load>
            <iidm:load id="TAVAU6T10.T32" loadType="UNDEFINED" p0="58.737911224365234" q0="22.594209671020508" node="3" p="58.737911224365234" q="22.594209671020508">
                <iidm:property name="codeOI" value="TAVAU-Y612"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TAVA5Y611" r="0.002403459046036005" x="1.5750622749328613" g="0.0" b="0.0" ratedU1="237.0" ratedU2="30.0" voltageLevelId1="TAVAUP6" node1="4" voltageLevelId2="TAVAUP1" node2="4" p1="2.1496711711511853E-13" q1="1.347310808302863E-10" p2="-2.125661441018705E-13" q2="-1.3473108083025544E-10">
            <iidm:property name="codeOI" value="TAVA5-Y611"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="TAVA5Y611" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TAVA5Y612" r="0.0024034620728343725" x="1.826629638671875" g="0.0" b="0.0" ratedU1="237.0" ratedU2="30.0" voltageLevelId1="TAVAUP6" node1="5" voltageLevelId2="TAVAUP1" node2="5" p1="1.626259054273719E-13" q1="1.1620965487673113E-10" p2="-1.5734376479829721E-13" q2="-1.1620965487670452E-10">
            <iidm:property name="codeOI" value="TAVA5-Y612"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="TAVA5Y612" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TILLE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="TILLEP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="TILLE-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="TILLEP3_1" name="1" node="0"/>
                <iidm:switch id="TILLEP3_TILLE3AUXON.1 SRB.1_OC" name="TILLE3AUXON.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="3" node2="2"/>
                <iidm:switch id="TILLEP3_TILLEP3-TILLEP3.BTS.1-TILLE3TSNCF.1SA_F" name="TILLEP3-TILLEP3.BTS.1-TILLE3TSNCF.1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="TILLEP3_TILLEP3-TILLEP3.BTS.1-TILLEP3LI3SA_F" name="TILLEP3-TILLEP3.BTS.1-TILLEP3LI3SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="65.75828891776209" angle="-6.794320908963106" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="TILLE3TSNCF.1" loadType="UNDEFINED" p0="1.4998966455459595" q0="0.2151695191860199" node="1" p="1.4998966455459595" q="0.2151695191860199">
                <iidm:property name="codeOI" value="TILLE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VELAR" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="VELARP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VELAR-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VELARP3_1" name="1" node="0"/>
                <iidm:busbarSection id="VELARP3_2" name="2" node="1"/>
                <iidm:busbarSection id="VELARP3_3.1" name="3.1" node="2"/>
                <iidm:busbarSection id="VELARP3_3.2" name="3.2" node="3"/>
                <iidm:busbarSection id="VELARP3_3.3" name="3.3" node="4"/>
                <iidm:busbarSection id="VELARP3_2.3" name="2.3" node="27"/>
                <iidm:busbarSection id="VELARP3_2.2" name="2.2" node="28"/>
                <iidm:switch id="VELARP3_VELAR3SEC..23 SS.3.23_OC" name="VELAR3SEC..23 SS.3.23_OC" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="3"/>
                <iidm:switch id="VELARP3_VELAR3SEC..12 SS.3.12_OC" name="VELAR3SEC..12 SS.3.12_OC" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="2"/>
                <iidm:switch id="VELARP3_VELAR3SNCF.1 SRB2.HT_OC" name="VELAR3SNCF.1 SRB2.HT_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="12" node2="11"/>
                <iidm:switch id="VELARP3_VELAR3KIR.1 SRB.1_OC" name="VELAR3KIR.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="13" node2="24"/>
                <iidm:switch id="VELARP3_VELAR3B.ROC.1 SRB.1_OC" name="VELAR3B.ROC.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="14" node2="23"/>
                <iidm:switch id="VELARP3_VELAR3B.ROC.2 SRB.1_OC" name="VELAR3B.ROC.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="15" node2="25"/>
                <iidm:switch id="VELARP3_VELAR3B.ROC.2 SRB.2_OC" name="VELAR3B.ROC.2 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="16" node2="25"/>
                <iidm:switch id="VELARP3_VELAR3SNCF.1 SRB1.HT_OC" name="VELAR3SNCF.1 SRB1.HT_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="18" node2="17"/>
                <iidm:switch id="VELARP3_VELAR3PERRI.2 SRB.1_OC" name="VELAR3PERRI.2 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="19" node2="26"/>
                <iidm:switch id="VELARP3_VELAR3PERRI.2 SRB.2_OC" name="VELAR3PERRI.2 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="true" node1="20" node2="26"/>
                <iidm:switch id="VELARP3_VELAR3B.ROC.1 SRB.2_OC" name="VELAR3B.ROC.1 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="21" node2="23"/>
                <iidm:switch id="VELARP3_VELAR3KIRI.1 SRB.2_OC" name="VELAR3KIRI.1 SRB.2_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="22" node2="24"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.3.3-VELARP3LI11SA_F" name="VELARP3-VELARP3.BTS.3.3-VELARP3LI11SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="4" node2="11"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.3.1-VELAR3G1SA_F" name="VELARP3-VELARP3.BTS.3.1-VELAR3G1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="5"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.3.1-VELARP3LI17SA_F" name="VELARP3-VELARP3.BTS.3.1-VELARP3LI17SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="2" node2="17"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.2-VELARP3LI12SA_F" name="VELARP3-VELARP3.BTS.2-VELARP3LI12SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="12"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.2-VELARP3LI16SA_F" name="VELARP3-VELARP3.BTS.2-VELARP3LI16SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.2-VELARP3LI20SA_F" name="VELARP3-VELARP3.BTS.2-VELARP3LI20SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.2-VELARP3LI21SA_F" name="VELARP3-VELARP3.BTS.2-VELARP3LI21SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.2-VELARP3LI22SA_F" name="VELARP3-VELARP3.BTS.2-VELARP3LI22SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="22"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.1-VELARP3LI13SA_F" name="VELARP3-VELARP3.BTS.1-VELARP3LI13SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="13"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.1-VELARP3LI14SA_F" name="VELARP3-VELARP3.BTS.1-VELARP3LI14SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.1-VELARP3LI15SA_F" name="VELARP3-VELARP3.BTS.1-VELARP3LI15SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="15"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.1-VELARP3LI18SA_F" name="VELARP3-VELARP3.BTS.1-VELARP3LI18SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="18"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.1-VELARP3LI19SA_F" name="VELARP3-VELARP3.BTS.1-VELARP3LI19SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3LI25-B.ROC3VELAR2DJ_F" name="VELARP3-VELARP3LI25-B.ROC3VELAR2DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="25" node2="10"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3LI24-KIR  3VELAR1DJ_F" name="VELARP3-VELARP3LI24-KIR  3VELAR1DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="24" node2="8"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3.BTS.3.2-VELAR3G2SA_F" name="VELARP3-VELARP3.BTS.3.2-VELAR3G2SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="3" node2="6"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3LI26-PERRI3VELAR2DJ_F" name="VELARP3-VELARP3LI26-PERRI3VELAR2DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="26" node2="7"/>
                <iidm:switch id="VELARP3_VELARP3-VELARP3LI23-B.ROC3VELAR1DJ_F" name="VELARP3-VELARP3LI23-B.ROC3VELAR1DJ_F" fictitious="true" kind="BREAKER" retained="true" open="false" node1="23" node2="9"/>
                <iidm:switch id="VELARP3_VELARP3_2.2_2_F" name="VELARP3_2.2_2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="28" node2="1"/>
                <iidm:switch id="VELARP3_VELARP3_2.3_2.2_F" name="VELARP3_2.3_2.2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="27" node2="28"/>
                <iidm:bus v="65.76548521942131" angle="-4.306689198599237" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="VELAR3G1" loadType="UNDEFINED" p0="0.0" q0="-0.15362484753131866" node="5" p="0.0" q="-0.15362484753131866">
                <iidm:property name="codeOI" value="VELAR-Y311"/>
            </iidm:load>
            <iidm:load id="VELAR3G2" loadType="UNDEFINED" p0="0.0" q0="-0.15362484753131866" node="6" p="0.0" q="-0.15362484753131866">
                <iidm:property name="codeOI" value="VELAR-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VOSNE" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="VOSNEP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VOSNE-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VOSNEP3_1" name="1" node="0"/>
                <iidm:switch id="VOSNEP3_VOSNE3TSNCF.1 SA.HT_OC" name="VOSNE3TSNCF.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="5"/>
                <iidm:switch id="VOSNEP3_VOSNE3SAUX.1 SA.HT_OC" name="VOSNE3SAUX.1 SA.HT_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="VOSNEP3_VOSNE3TSNCF.1 DJ_OC" name="VOSNE3TSNCF.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="5" node2="2"/>
                <iidm:switch id="VOSNEP3_VOSNE3BXNE5.1 SRB.1_OC" name="VOSNE3BXNE5.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="6" node2="3"/>
                <iidm:switch id="VOSNEP3_VOSNE3COUCH.1 SRB.1_OC" name="VOSNE3COUCH.1 SRB.1_OC" kind="LOAD_BREAK_SWITCH" retained="false" open="false" node1="7" node2="4"/>
                <iidm:switch id="VOSNEP3_VOSNEP3-VOSNEP3.BTS.1-VOSNEP3LI6SA_F" name="VOSNEP3-VOSNEP3.BTS.1-VOSNEP3LI6SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="6"/>
                <iidm:switch id="VOSNEP3_VOSNEP3-VOSNEP3.BTS.1-VOSNEP3LI7SA_F" name="VOSNEP3-VOSNEP3.BTS.1-VOSNEP3LI7SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="7"/>
                <iidm:bus v="65.18611993383692" angle="-6.504515335834036" nodes="0,1,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="VOSNE3SAUX.1" loadType="UNDEFINED" p0="0.7217881679534912" q0="-0.4438951015472412" node="1" p="0.7217881679534912" q="-0.4438951015472412">
                <iidm:property name="codeOI" value="VOSNE-Y312"/>
            </iidm:load>
            <iidm:load id="VOSNE3TSNCF.1" loadType="UNDEFINED" p0="0.7217881679534912" q0="-0.4438951015472412" node="2" p="0.7217881679534912" q="-0.4438951015472412">
                <iidm:property name="codeOI" value="VOSNE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VOUGL" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="LYON"/>
        <iidm:voltageLevel id="VOUGLP1" nominalV="10.0" lowVoltageLimit="8.0" highVoltageLimit="12.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VOUGL-P11"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VOUGLP1_1.1" name="1.1" node="0"/>
                <iidm:busbarSection id="VOUGLP1_1.2" name="1.2" node="1"/>
                <iidm:switch id="VOUGLP1_VOUGH4G2 DJ.GR_OC" name="VOUGH4G2 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="4"/>
                <iidm:switch id="VOUGLP1_VOUGH4G3 DJ.GR_OC" name="VOUGH4G3 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="2"/>
                <iidm:switch id="VOUGLP1_VOUGL1TR611 DJ.HT.1_OC" name="VOUGL1TR611 DJ.HT.1_OC" kind="BREAKER" retained="true" open="false" node1="6" node2="0"/>
                <iidm:switch id="VOUGLP1_VOUGH4G4 DJ.GR_OC" name="VOUGH4G4 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="1" node2="5"/>
                <iidm:switch id="VOUGLP1_VOUGL1TR612 DJ.HT.2_OC" name="VOUGL1TR612 DJ.HT.2_OC" kind="BREAKER" retained="true" open="false" node1="7" node2="1"/>
                <iidm:switch id="VOUGLP1_VOUGH4G1 DJ.GR_OC" name="VOUGH4G1 DJ.GR_OC" kind="BREAKER" retained="true" open="false" node1="0" node2="3"/>
                <iidm:switch id="VOUGLP1_VOUGLP1_1.1_1.2_F" name="VOUGLP1_1.1_1.2_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:bus v="10.409966052135232" angle="-0.3067704480731057" nodes="0,1,2,3,4,5,6,7"/>
            </iidm:nodeBreakerTopology>
            <iidm:generator id="VOUGL.HG3" energySource="HYDRO" minP="0.0" maxP="77.80000305175781" voltageRegulatorOn="true" targetP="60.04988098144531" targetV="10.159720420837402" targetQ="-16.03342628479004" node="2" p="-60.04988098144531" q="28.008635729374028">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="VOUGLH03"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-36.79999923706055" maxQ="56.29999923706055"/>
                    <iidm:point p="77.80000305175781" minQ="-25.40999984741211" maxQ="44.23999786376953"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VOUGL.HG1" energySource="HYDRO" minP="0.0" maxP="77.75" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="3" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="VOUGLH01"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-31.299999237060547" maxQ="52.79999923706055"/>
                    <iidm:point p="77.75" minQ="-28.219999313354492" maxQ="42.75"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VOUGL.HG2" energySource="HYDRO" minP="0.0" maxP="77.80000305175781" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="4" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="TURBINAGE"/>
                <iidm:property name="codeOI" value="VOUGLH02"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-31.299999237060547" maxQ="52.79999923706055"/>
                    <iidm:point p="77.80000305175781" minQ="-28.219999313354492" maxQ="42.75"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VOUGL.HG4" energySource="HYDRO" minP="-64.5999984741211" maxP="65.80000305175781" voltageRegulatorOn="false" targetP="0.0" targetV="0.0" targetQ="0.0" node="5" p="-0.0" q="-0.0">
                <iidm:property name="genreCvg" value="POMPAGE"/>
                <iidm:property name="codeOI" value="VOUGLH04"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-64.5999984741211" minQ="-34.4900016784668" maxQ="42.37000274658203"/>
                    <iidm:point p="0.0" minQ="-42.95000076293945" maxQ="57.810001373291016"/>
                    <iidm:point p="65.80000305175781" minQ="-34.51000213623047" maxQ="43.999996185302734"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VOUGLP3" nominalV="63.0" lowVoltageLimit="59.0" highVoltageLimit="68.0" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VOUGL-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VOUGLP3_1" name="1" node="0"/>
                <iidm:busbarSection id="VOUGLP3_2" name="2" node="1"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR632 SA.2_OC" name="VOUGL3TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="VOUGLP3_VOUGL3SSCL5.1 SA.1_OC" name="VOUGL3SSCL5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="VOUGLP3_VOUGL3CHANC.2 SA.1_OC" name="VOUGL3CHANC.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="13"/>
                <iidm:switch id="VOUGLP3_VOUGL3CUISE.1 SA.2_OC" name="VOUGL3CUISE.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VOUGLP3_VOUGL3SAISS.1 SA.1_OC" name="VOUGL3SAISS.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="15"/>
                <iidm:switch id="VOUGLP3_VOUGL3ZS.M5.1 SA.2_OC" name="VOUGL3ZS.M5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="16"/>
                <iidm:switch id="VOUGLP3_VOUGL3COUPL SA.1_OC" name="VOUGL3COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="17" node2="0"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR631 SA.1_OC" name="VOUGL3TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="18"/>
                <iidm:switch id="VOUGLP3_VOUGL3CHANC.2 SA.2_OC" name="VOUGL3CHANC.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR632 SA.1_OC" name="VOUGL3TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR311 SA.2_OC" name="VOUGL3TR311 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="19"/>
                <iidm:switch id="VOUGLP3_VOUGL3COUPL SA.2_OC" name="VOUGL3COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="20"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR631 SA.2_OC" name="VOUGL3TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="18"/>
                <iidm:switch id="VOUGLP3_VOUGL3ZP.SA.2 SA.1_OC" name="VOUGL3ZP.SA.2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="21"/>
                <iidm:switch id="VOUGLP3_VOUGL3SAISS.1 SA.2_OC" name="VOUGL3SAISS.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="15"/>
                <iidm:switch id="VOUGLP3_VOUGL3ZS.M5.1 SA.1_OC" name="VOUGL3ZS.M5.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="16"/>
                <iidm:switch id="VOUGLP3_VOUGL3ZP.SA.2 SA.2_OC" name="VOUGL3ZP.SA.2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="21"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR311 SA.1_OC" name="VOUGL3TR311 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="19"/>
                <iidm:switch id="VOUGLP3_VOUGL3SSCL5.1 SA.2_OC" name="VOUGL3SSCL5.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
                <iidm:switch id="VOUGLP3_VOUGL3CUISE.1 SA.1_OC" name="VOUGL3CUISE.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VOUGLP3_VOUGL3ZP.SA.2 DJ_OC" name="VOUGL3ZP.SA.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="21" node2="6"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR311 DJ_OC" name="VOUGL3TR311 DJ_OC" kind="BREAKER" retained="true" open="false" node1="19" node2="2"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR632 DJ_OC" name="VOUGL3TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="3"/>
                <iidm:switch id="VOUGLP3_VOUGL3ZS.M5.1 DJ_OC" name="VOUGL3ZS.M5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="8"/>
                <iidm:switch id="VOUGLP3_VOUGL3CHANC.2 DJ_OC" name="VOUGL3CHANC.2 DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="7"/>
                <iidm:switch id="VOUGLP3_VOUGL3COUPL DJ_OC" name="VOUGL3COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="20" node2="17"/>
                <iidm:switch id="VOUGLP3_VOUGL3SAISS.1 DJ_OC" name="VOUGL3SAISS.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="15" node2="5"/>
                <iidm:switch id="VOUGLP3_VOUGL3CUISE.1 DJ_OC" name="VOUGL3CUISE.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="10"/>
                <iidm:switch id="VOUGLP3_VOUGL3TR631 DJ_OC" name="VOUGL3TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="18" node2="4"/>
                <iidm:switch id="VOUGLP3_VOUGL3SSCL5.1 DJ_OC" name="VOUGL3SSCL5.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="9"/>
                <iidm:bus v="65.80054515982665" angle="-4.102142368179591" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="VOUGL3T311S.A." loadType="UNDEFINED" p0="0.0" q0="-5.059662818908691" node="2" p="0.0" q="-5.059662818908691">
                <iidm:property name="codeOI" value="VOUGL-Y311"/>
            </iidm:load>
            <iidm:load id="VOUGLL32ZP.SA" loadType="FICTITIOUS" p0="9.04146263374895" q0="1.2600748180663004" node="6" p="9.04146263374895" q="1.2600748180663004"/>
            <iidm:load id="CHANCL32VOUGL" loadType="FICTITIOUS" p0="0.14256462467801612" q0="8.85741633497787" node="7" p="0.14256462467801612" q="8.85741633497787"/>
            <iidm:load id="VOUGLL31ZS.M5" loadType="FICTITIOUS" p0="0.557955188192409" q0="8.335086496931126" node="8" p="0.557955188192409" q="8.335086496931126"/>
            <iidm:load id="SSCL5L31VOUGL" loadType="FICTITIOUS" p0="9.821394120547438" q0="2.9812841777812764" node="9" p="9.821394120547438" q="2.9812841777812764"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VOUGLP6" nominalV="225.0" lowVoltageLimit="220.0" highVoltageLimit="245.00001525878906" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="VOUGL-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="VOUGLP6_1" name="1" node="0"/>
                <iidm:busbarSection id="VOUGLP6_2" name="2" node="1"/>
                <iidm:switch id="VOUGLP6_VOUGL6FLEYR.1 SA.1_OC" name="VOUGL6FLEYR.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="9"/>
                <iidm:switch id="VOUGLP6_VOUGL6G1G2 SA.1_OC" name="VOUGL6G1G2 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="10"/>
                <iidm:switch id="VOUGLP6_VOUGL6PYMON.1 SA.1_OC" name="VOUGL6PYMON.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="11"/>
                <iidm:switch id="VOUGLP6_VOUGL6GEN.P.1 SA.1_OC" name="VOUGL6GEN.P.1 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="12"/>
                <iidm:switch id="VOUGLP6_VOUGL6COUPL SA.2_OC" name="VOUGL6COUPL SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="13"/>
                <iidm:switch id="VOUGLP6_VOUGL6GEN.P.1 SA.2_OC" name="VOUGL6GEN.P.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="12"/>
                <iidm:switch id="VOUGLP6_VOUGL6G1G2 SA.2_OC" name="VOUGL6G1G2 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="10"/>
                <iidm:switch id="VOUGLP6_VOUGL6PYMON.1 SA.2_OC" name="VOUGL6PYMON.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="11"/>
                <iidm:switch id="VOUGLP6_VOUGL6G3G4 SA.1_OC" name="VOUGL6G3G4 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="14"/>
                <iidm:switch id="VOUGLP6_VOUGL6COUPL SA.1_OC" name="VOUGL6COUPL SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="15" node2="0"/>
                <iidm:switch id="VOUGLP6_VOUGL6G3G4 SA.2_OC" name="VOUGL6G3G4 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="14"/>
                <iidm:switch id="VOUGLP6_VOUGL6FLEYR.1 SA.2_OC" name="VOUGL6FLEYR.1 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="9"/>
                <iidm:switch id="VOUGLP6_VOUGL6TR632 SA.2_OC" name="VOUGL6TR632 SA.2_OC" kind="DISCONNECTOR" retained="false" open="false" node1="1" node2="16"/>
                <iidm:switch id="VOUGLP6_VOUGL6TR632 SA.1_OC" name="VOUGL6TR632 SA.1_OC" kind="DISCONNECTOR" retained="false" open="true" node1="0" node2="16"/>
                <iidm:switch id="VOUGLP6_VOUGL6TR631 SA.1_OC" name="VOUGL6TR631 SA.1_OC" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="17"/>
                <iidm:switch id="VOUGLP6_VOUGL6TR631 SA.2_OC" name="VOUGL6TR631 SA.2_OC" kind="DISCONNECTOR" retained="false" open="true" node1="1" node2="17"/>
                <iidm:switch id="VOUGLP6_VOUGL6TR631 DJ_OC" name="VOUGL6TR631 DJ_OC" kind="BREAKER" retained="true" open="false" node1="17" node2="4"/>
                <iidm:switch id="VOUGLP6_VOUGL6TR632 DJ_OC" name="VOUGL6TR632 DJ_OC" kind="BREAKER" retained="true" open="false" node1="16" node2="2"/>
                <iidm:switch id="VOUGLP6_VOUGL6GEN.P.1 DJ_OC" name="VOUGL6GEN.P.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="12" node2="8"/>
                <iidm:switch id="VOUGLP6_VOUGL6FLEYR.1 DJ_OC" name="VOUGL6FLEYR.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="9" node2="7"/>
                <iidm:switch id="VOUGLP6_VOUGL6COUPL DJ_OC" name="VOUGL6COUPL DJ_OC" kind="BREAKER" retained="true" open="false" node1="13" node2="15"/>
                <iidm:switch id="VOUGLP6_VOUGL6TR611 DJ.HT_OC" name="VOUGL6TR611 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="10" node2="3"/>
                <iidm:switch id="VOUGLP6_VOUGL6TR612 DJ.HT_OC" name="VOUGL6TR612 DJ.HT_OC" kind="BREAKER" retained="true" open="false" node1="14" node2="5"/>
                <iidm:switch id="VOUGLP6_VOUGL6PYMON.1 DJ_OC" name="VOUGL6PYMON.1 DJ_OC" kind="BREAKER" retained="true" open="false" node1="11" node2="6"/>
                <iidm:bus v="242.64345862267962" angle="-2.8021889817564167" nodes="0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="VOUGLY611" r="2.881574910134077E-4" x="0.16040782630443573" g="9.520218009129167E-4" b="-0.003525315085425973" ratedU1="235.0" ratedU2="10.300000190734863" voltageLevelId1="VOUGLP6" node1="3" voltageLevelId2="VOUGLP1" node2="6" p1="-29.914295324730585" q1="16.027614815658485" p2="30.024890925867098" q2="-14.0041809996284">
            <iidm:property name="codeOI" value="VOUGL-Y611"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VOUGLY611" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VOUGLY612" r="2.881574910134077E-4" x="0.16040782630443573" g="9.520218009129167E-4" b="-0.003525315085425973" ratedU1="235.0" ratedU2="10.300000190734863" voltageLevelId1="VOUGLP6" node1="5" voltageLevelId2="VOUGLP1" node2="7" p1="-29.914295324730585" q1="16.027614815658485" p2="30.024890925867098" q2="-14.0041809996284">
            <iidm:property name="codeOI" value="VOUGL-Y612"/>
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:terminalRef id="VOUGLY612" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VOUGLY632" r="0.12737561762332916" x="4.864910125732422" g="2.2883239580551162E-5" b="-7.932203880045563E-5" ratedU1="225.0" ratedU2="64.5" voltageLevelId1="VOUGLP6" node1="2" voltageLevelId2="VOUGLP3" node2="3" p1="19.098534716028954" q1="-23.757053674323444" p2="-18.97555735532485" q2="25.199978324039414" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 J TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="VOUGL-Y632"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="66.14493560791016">
                <iidm:terminalRef id="VOUGLY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8695651888847351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8795074820518494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888888955116272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8992805480957031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909361839294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199631810188293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930232584476471"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9416195750236511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.964320182800293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9881423115730286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.012145757675171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.038421630859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0660980939865112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.07991361618042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952903032302856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1098779439926147"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12485933303833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1415525674819946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1574074029922485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TR">
                <iidm:currentLimits permanentLimit="1053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1145.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1145.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="VOUGLY631" r="0.14186716079711914" x="5.215480804443359" g="2.690854307729751E-5" b="-2.2826904023531824E-4" ratedU1="220.0" ratedU2="63.0" voltageLevelId1="VOUGLP6" node1="4" voltageLevelId2="VOUGLP3" node2="4" p1="20.748924420513642" q1="37.45556412129734" p2="-20.569587135893062" q2="-34.4428969913752" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:property name="STUDY_IT" value="E1 J, H1 J, H2 J"/>
            <iidm:property name="activeLimitId2" value="E1 J TR"/>
            <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT"/>
            <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
            <iidm:property name="TR_IT" value="E1 J TR"/>
            <iidm:property name="codeOI" value="VOUGL-Y631"/>
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="11" targetDeadband="0.0" loadTapChangingCapabilities="true" regulationMode="VOLTAGE" regulationValue="66.14493560791016">
                <iidm:terminalRef id="VOUGLY631" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8688097596168518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.877963125705719"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8880994915962219"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8984726071357727"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.908265233039856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9191176295280457"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9293680191040039"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.940733790397644"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809552192688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.963391125202179"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9756097793579102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9871668219566345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.012145757675171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256410837173462"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.038421630859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526316165924072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0660980939865112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0810810327529907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952903032302856"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111640930176"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1261261701583862"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428571939468384"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1587485074996948"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1750881671905518"/>
            </iidm:ratioTapChanger>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 J TR">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="E1 PROT">
                <iidm:currentLimits permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 J">
                <iidm:currentLimits permanentLimit="1118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H1 PROT">
                <iidm:currentLimits permanentLimit="1118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 J">
                <iidm:currentLimits permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
            <iidm:operationalLimitsGroup2 id="H2 PROT">
                <iidm:currentLimits permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </iidm:currentLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="ZCRIM" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="ZCRIMP3" nominalV="63.0" lowVoltageLimit="44.099998474121094" highVoltageLimit="81.9000015258789" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="ZCRIM-P31"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="ZCRIMP3_1.1" name="1.1" node="0"/>
                <iidm:switch id="ZCRIMP3_ZCRIMP3-ZCRIMP3.SJB.1-C.REG3ZCRIM1SA_F" name="ZCRIMP3-ZCRIMP3.SJB.1-C.REG3ZCRIM1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="ZCRIMP3_ZCRIMP3-ZCRIMP3.SJB.1-C.SAU3ZCRIM1SA_F" name="ZCRIMP3-ZCRIMP3.SJB.1-C.SAU3ZCRIM1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="ZCRIMP3_ZCRIMP3-ZCRIMP3.SJB.1-CRIMO3ZCRIM1SA_F" name="ZCRIMP3-ZCRIMP3.SJB.1-CRIMO3ZCRIM1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="65.53288086655436" angle="-5.685344586211767" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="CRIMOL31ZCRIM" loadType="FICTITIOUS" p0="1.0108789479090774E-4" q0="1.1836688174043957" node="3" p="1.0108789479090774E-4" q="1.1836688174043957"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCUR5" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="ZCUR5P6" nominalV="225.0" lowVoltageLimit="157.5" highVoltageLimit="292.5" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="ZCUR5-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="ZCUR5P6_1.1" name="1.1" node="0"/>
                <iidm:switch id="ZCUR5P6_ZCUR5P6-ZCUR5P6.SJB.1-CURTI6ZCUR51SA_F" name="ZCUR5P6-ZCUR5P6.SJB.1-CURTI6ZCUR51SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="ZCUR5P6_ZCUR5P6-ZCUR5P6.SJB.1-H.PAU6ZCUR51SA_F" name="ZCUR5P6-ZCUR5P6.SJB.1-H.PAU6ZCUR51SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="ZCUR5P6_ZCUR5P6-ZCUR5P6.SJB.1-GROSN6ZCUR51SA_F" name="ZCUR5P6-ZCUR5P6.SJB.1-GROSN6ZCUR51SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="243.3378953881435" angle="-2.185820185724594" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZJOUX" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="ZJOUXP6" nominalV="225.0" lowVoltageLimit="157.5" highVoltageLimit="292.5" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="ZJOUX-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="ZJOUXP6_1.1" name="1.1" node="0"/>
                <iidm:switch id="ZJOUXP6_ZJOUXP6-ZJOUXP6.SJB.1-BOISS6ZJOUX1SA_F" name="ZJOUXP6-ZJOUXP6.SJB.1-BOISS6ZJOUX1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="ZJOUXP6_ZJOUXP6-ZJOUXP6.SJB.1-JOUX 6ZJOUX1SA_F" name="ZJOUXP6-ZJOUXP6.SJB.1-JOUX 6ZJOUX1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="ZJOUXP6_ZJOUXP6-ZJOUXP6.SJB.1-MACON6ZJOUX1SA_F" name="ZJOUXP6-ZJOUXP6.SJB.1-MACON6ZJOUX1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="244.39604421034394" angle="-2.8264417972765026" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
            <iidm:load id="JOUX L61ZJOUX" loadType="FICTITIOUS" p0="35.56442499899413" q0="0.7417171479883109" node="2" p="35.56442499899413" q="0.7417171479883109"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZMAGN" country="FR" tso="RTE">
        <iidm:property name="paysCvg" value="FRANCE"/>
        <iidm:property name="regionCvg" value="NANCY"/>
        <iidm:voltageLevel id="ZMAGNP6" nominalV="225.0" lowVoltageLimit="157.5" highVoltageLimit="292.5" topologyKind="NODE_BREAKER">
            <iidm:property name="codeOI" value="ZMAGN-P61"/>
            <iidm:nodeBreakerTopology>
                <iidm:busbarSection id="ZMAGNP6_1.1" name="1.1" node="0"/>
                <iidm:switch id="ZMAGNP6_ZMAGNP6-ZMAGNP6.SJB.1-C.REG6ZMAGN1SA_F" name="ZMAGNP6-ZMAGNP6.SJB.1-C.REG6ZMAGN1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="1"/>
                <iidm:switch id="ZMAGNP6_ZMAGNP6-ZMAGNP6.SJB.1-CPVAN6ZMAGN1SA_F" name="ZMAGNP6-ZMAGNP6.SJB.1-CPVAN6ZMAGN1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="2"/>
                <iidm:switch id="ZMAGNP6_ZMAGNP6-ZMAGNP6.SJB.1-MAGNY6ZMAGN1SA_F" name="ZMAGNP6-ZMAGNP6.SJB.1-MAGNY6ZMAGN1SA_F" fictitious="true" kind="DISCONNECTOR" retained="false" open="false" node1="0" node2="3"/>
                <iidm:bus v="243.45518357521686" angle="-3.3032102067706632" nodes="0,1,2,3"/>
            </iidm:nodeBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="AISERL31MAGNY" r="2.0219998359680176" x="5.235999584197998" g1="0.0" b1="1.8742000975180417E-5" g2="0.0" b2="1.9050999981118366E-5" voltageLevelId1="AISERP3" node1="3" voltageLevelId2="MAGNYP3" node2="4" p1="-7.072218621364145" q1="4.209623821398934" p2="7.1044757657817055" q2="-4.287880568672085" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="AISERL31MAGNY"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="AISERL31RONCI" r="2.3329999446868896" x="5.914000988006592" g1="0.0" b1="2.121599936799612E-5" g2="0.0" b2="2.121599936799612E-5" voltageLevelId1="AISERP3" node1="4" voltageLevelId2="RONCIP3" node2="3" p1="4.0157194352006895" q1="-0.9012698681414876" p2="-4.006590254852815" q2="0.7426180628375654" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="AISERL31RONCI"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="AUXONL31COLLO" r="2.682999849319458" x="6.802000045776367" g1="0.0" b1="2.4401999326073565E-5" g2="0.0" b2="2.4401999326073565E-5" voltageLevelId1="AUXONP3" node1="6" voltageLevelId2="COLLOP3" node2="2" p1="-3.4609095845269175" q1="4.260615080518329" p2="3.4801661764010823" q2="-4.421882526429729" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="AUXONL31COLLO"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="515.9999389648438">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="597.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="741.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.199951171875"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="515.9999389648438">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="597.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="741.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.199951171875"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="AUXONL31RIBAU" r="1.71999990940094" x="4.416999816894531" g1="0.0" b1="1.5824000001884997E-5" g2="0.0" b2="1.583800076332409E-5" voltageLevelId1="AUXONP3" node1="5" voltageLevelId2="RIBAUP3" node2="3" p1="-4.7685656301854085" q1="-2.9756472003771974" p2="4.780970136095856" q2="2.8698970853046037" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="AUXONL31RIBAU"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="651.1000366210938"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="651.1000366210938"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="AUXONL31TILLE" r="0.1889999955892563" x="0.515999972820282" g1="0.0" b1="1.842999949985824E-6" g2="0.0" b2="1.842999949985824E-6" voltageLevelId1="AUXONP3" node1="7" voltageLevelId2="TILLEP3" node2="2" p1="1.4999963406346757" q1="0.19950294360474505" p2="-1.4998961348189157" q2="-0.21516963103134093" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="AUXONL31TILLE"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="684.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="613.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="757.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="681.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="822.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="684.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="613.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="757.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="681.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="822.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="B.ROCL31VELAR" r="1.7990000247955322" x="4.559000015258789" g1="0.0" b1="1.639299989619758E-5" g2="0.0" b2="1.639299989619758E-5" voltageLevelId1="B.ROCP3" node1="10" voltageLevelId2="VELARP3" node2="9" p1="16.82589985964639" q1="-4.013795760014731" p2="-16.702331747779013" q2="4.184761512665018" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="B.ROCL31VELAR"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="B.ROCL31VIELM" r="1.2039999961853027" x="3.052999973297119" g1="0.0" b1="1.0976000339724123E-5" g2="0.0" b2="1.0976000339724123E-5" voltageLevelId1="B.ROCP3" node1="12" voltageLevelId2="VIELMP3" node2="14" p1="-17.205747042061066" q1="3.5280441293675633" p2="17.291262318618863" q2="-3.4068735192209916" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="B.ROCL31VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="B.ROCL32VELAR" r="1.7990000247955322" x="4.559000015258789" g1="0.0" b1="1.639299989619758E-5" g2="0.0" b2="1.639299989619758E-5" voltageLevelId1="B.ROCP3" node1="11" voltageLevelId2="VELARP3" node2="10" p1="16.82589985964639" q1="-4.013795760014731" p2="-16.702331747779013" q2="4.184761512665018" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="B.ROCL32VELAR"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="B.ROCL32VIELM" r="1.2039999961853027" x="3.052999973297119" g1="0.0" b1="1.0976000339724123E-5" g2="0.0" b2="1.0976000339724123E-5" voltageLevelId1="B.ROCP3" node1="9" voltageLevelId2="VIELMP3" node2="9" p1="-17.205747042061066" q1="3.5280441293675633" p2="17.291262318618863" q2="-3.4068735192209916" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="B.ROCL32VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="762.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="762.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BEON L31CPVAN" r="2.8420002460479736" x="7.50100040435791" g1="0.0" b1="2.7215000955038704E-5" g2="0.0" b2="2.7705998945748433E-5" voltageLevelId1="BEON P3" node1="4" voltageLevelId2="CPVANP3" node2="8" p1="-7.9742339938270765" q1="-1.3183478563408042" p2="8.017064358509982" q2="1.192620688510685" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="BEON L31CPVAN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="652.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="652.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BEON L31P.SAO" r="2.6359996795654297" x="7.1710004806518555" g1="0.0" b1="2.583800051070284E-5" g2="0.0" b2="2.5666000510682352E-5" voltageLevelId1="BEON P3" node1="5" voltageLevelId2="P.SAOP3" node2="4" p1="2.127095337619052" q1="1.306523832512212" p2="-2.1231030550188508" q2="-1.51710018042695" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="BEON L31P.SAO"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="684.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="613.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="757.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="681.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="822.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="684.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="613.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="757.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="681.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="822.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="543.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BOCTOL71M.SEI" r="0.7140001058578491" x="9.371999740600586" g1="0.0" b1="7.740999717498198E-5" g2="0.0" b2="7.7244003477972E-5" voltageLevelId1="BOCTOP7" node1="6" voltageLevelId2="M.SEIP7" node2="8" p1="553.6155673805118" q1="-333.64647974527986" p2="-551.8298161257409" q2="331.3431374058037" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="SET MANUEL TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="SET MANUEL TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="BOCTOL71M.SEI"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BOCTOL71N.SE5" r="0.0139999995008111" x="0.20200000703334808" g1="0.0" b1="1.8629999658514862E-6" g2="0.0" b2="1.8629999658514862E-6" voltageLevelId1="BOCTOP7" node1="10" voltageLevelId2="N.SE1P7" node2="3" p1="-1256.3927124506806" q1="467.43881388342396" p2="1256.5463881767123" q2="-465.8312883521754" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="BOCTOL71N.SE5"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3780.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3780.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4095.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4095.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3780.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3780.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4095.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4095.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BOCTOL72M.SEI" r="0.7139999866485596" x="9.373000144958496" g1="0.0" b1="7.76290034991689E-5" g2="0.0" b2="7.74549989728257E-5" voltageLevelId1="BOCTOP7" node1="9" voltageLevelId2="M.SEIP7" node2="11" p1="553.5594186655559" q1="-333.64379666537684" p2="-551.7740466815837" q2="331.2664253066025" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="SET MANUEL TR"/>
        <iidm:property name="activeLimitId2" value="SET MANUEL#0 TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="TR_MANUAL" value="SET MANUEL TR"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="SET MANUEL#0 TR"/>
        <iidm:property name="codeOI" value="BOCTOL72M.SEI"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="SET MANUEL#0 TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="SET MANUEL#0 TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BOCTOL72N.SE5" r="0.010643042623996735" x="0.15964561700820923" g1="0.0" b1="1.2489999789977446E-6" g2="0.0" b2="1.2489999789977446E-6" voltageLevelId1="BOCTOP7" node1="7" voltageLevelId2="N.SE2P7" node2="3" p1="-1252.976145466064" q1="438.4090687550399" p2="1253.090698949779" q2="-437.0996387790749" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="BOCTOL72N.SE5"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3780.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3780.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4095.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4095.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3465.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3780.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3780.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4095.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4095.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BOISSL61GEN.P" r="6.204999923706055" x="27.40899658203125" g1="0.0" b1="9.52949994825758E-5" g2="0.0" b2="1.1357100447639823E-4" voltageLevelId1="BOISSP6" node1="10" voltageLevelId2="GEN.PP6" node2="9" p1="-22.929862227817033" q1="-6.702711507617369" p2="22.984465566312668" q2="-5.598450307701139" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="BOISSL61GEN.P"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="708.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="708.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="708.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="708.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="708.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="725.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="880.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="880.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="880.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="880.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="880.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="880.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="725.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="725.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="781.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="708.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="708.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="708.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="725.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="880.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="725.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="781.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BOISSL61ZJOUX" r="0.765999972820282" x="7.375000476837158" g1="0.0" b1="4.596800135914236E-5" g2="0.0" b2="5.9245998272672296E-5" voltageLevelId1="BOISSP6" node1="14" voltageLevelId2="ZJOUXP6" node2="1" p1="68.20181012712061" q1="-0.5900405076103827" p2="-68.14222897662809" q2="-5.126759780326907" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="BOISSL61ZJOUX"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1383.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1383.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1462.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1462.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1383.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1462.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BUGEYL72SSV.O" r="0.02799999713897705" x="0.28200000524520874" g1="0.0" b1="5.9660001170414034E-6" g2="0.0" b2="2.7738000426325016E-5" voltageLevelId1="BUGEYP7" node1="9" voltageLevelId2="SSV.OP7" node2="7" p1="425.5176505602656" q1="-140.34724078623165" p2="-425.4843545887498" q2="134.99879046982713">
        <iidm:property name="codeOI" value="BUGEYL72SSV.O"/>
    </iidm:line>
    <iidm:line id="BUGEYL73SSV.O" r="0.026000000536441803" x="0.28700000047683716" g1="0.0" b1="4.660999820771394E-6" g2="0.0" b2="2.328099981241394E-5" voltageLevelId1="BUGEYP7" node1="10" voltageLevelId2="SSV.OP7" node2="8" p1="419.6124887526607" q1="-134.1994409581181" p2="-419.58259004655326" q2="129.81736722874302">
        <iidm:property name="codeOI" value="BUGEYL73SSV.O"/>
    </iidm:line>
    <iidm:line id="BUGEYL74SSV.O" r="0.020999999716877937" x="0.2939999997615814" g1="0.0" b1="1.8030000319413375E-6" g2="0.0" b2="1.7859999843494734E-6" voltageLevelId1="BUGEYP7" node1="8" voltageLevelId2="SSV.OP7" node2="6" p1="412.6627410630972" q1="-122.90840834112973" p2="-412.6396572790081" q2="122.62640219590209">
        <iidm:property name="codeOI" value="BUGEYL74SSV.O"/>
    </iidm:line>
    <iidm:line id="BUGEYL75SSV.O" r="0.019999999552965164" x="0.2849999964237213" g1="0.0" b1="1.742999984344351E-6" g2="0.0" b2="1.73299997641152E-6" voltageLevelId1="BUGEYP7" node1="11" voltageLevelId2="SSV.OP7" node2="11" p1="425.88916748315677" q1="-126.25024378211778" p2="-425.86576837357455" q2="125.99755592424657">
        <iidm:property name="codeOI" value="BUGEYL75SSV.O"/>
    </iidm:line>
    <iidm:line id="BXNE L31BXNE5" r="0.26999998092651367" x="0.7369999885559082" g1="0.0" b1="2.632000132507528E-6" g2="0.0" b2="2.632000132507528E-6" voltageLevelId1="BXNE P3" node1="6" voltageLevelId2="BXNE5P3" node2="4" p1="-5.662855564153" q1="-0.10896651507409363" p2="5.664949834263864" q2="0.09290516955545329" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="BXNE L31BXNE5"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
