                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BXNE L31MTAGN" r="0.8630000352859497" x="2.195000171661377" g1="0.0" b1="7.886999810580164E-6" g2="0.0" b2="7.888000254752114E-6" voltageLevelId1="BXNE P3" node1="5" voltageLevelId2="MTAGNP3" node2="5" p1="-0.3424688033991441" q1="0.3552175544253024" p2="0.3425246668513677" q2="-0.42030485449747085" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="BXNE L31MTAGN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BXNE5L31VOSNE" r="3.202000379562378" x="8.1850004196167" g1="0.0" b1="1.1888199514942244E-4" g2="0.0" b2="3.306299913674593E-5" voltageLevelId1="BXNE5P3" node1="3" voltageLevelId2="VOSNEP3" node2="3" p1="-15.029331599599786" q1="-1.103613590533797" p2="15.20437684705828" q2="0.9185519403903333" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="BXNE5L31VOSNE"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="C.FOUL31MERVA" r="0.09599999338388443" x="0.24799998104572296" g1="0.0" b1="8.909999564821192E-7" g2="0.0" b2="8.889999776329205E-7" voltageLevelId1="C.FOUP3" node1="5" voltageLevelId2="MERVAP3" node2="4" p1="-3.748545321385343" q1="1.89013542619772" p2="3.748941403592645" q2="-1.8967217692243465" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="C.FOUL31MERVA"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="630.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="571.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="732.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="630.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="571.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="732.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="C.FOUL31NAVIL" r="2.5239996910095215" x="6.400999546051025" g1="0.0" b1="2.2993999664322473E-5" g2="0.0" b2="2.2964000891079195E-5" voltageLevelId1="C.FOUP3" node1="6" voltageLevelId2="NAVILP3" node2="4" p1="-1.6770336590667778" q1="0.22401413593930933" p2="1.6787554306294619" q2="-0.41622494626245277" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="C.FOUL31NAVIL"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="C.REGL31ZCRIM" r="1.4959999322891235" x="3.791999340057373" g1="0.0" b1="1.3620000572700519E-5" g2="0.0" b2="1.3605999811261427E-5" voltageLevelId1="C.REGP3" node1="6" voltageLevelId2="ZCRIMP3" node2="1" p1="10.854550598062096" q1="6.990786345009167" p2="-10.797328621148154" q2="-6.963828018728818" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="C.REGL31ZCRIM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="748.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="748.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="C.REGL61VIELM" r="2.6510000228881836" x="12.35099983215332" g1="0.0" b1="4.308700226829387E-5" g2="0.0" b2="4.2913998186122626E-5" voltageLevelId1="C.REGP6" node1="10" voltageLevelId2="VIELMP6" node2="12" p1="-98.33640971090882" q1="5.092867186543741" p2="98.76937561344137" q2="-8.213944839655966" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="C.REGL61VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1092.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1224.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="996.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1183.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1331.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1064.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1424.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1114.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1268.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1114.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1268.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1048.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1192.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1048.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1192.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1048.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1192.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1092.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1224.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="996.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1183.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1331.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="996.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1183.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1331.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1064.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1424.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1064.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1424.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1114.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1268.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1114.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1268.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1114.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1268.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1114.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1268.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="C.REGL61ZMAGN" r="1.1460000276565552" x="5.303999900817871" g1="0.0" b1="2.756200046860613E-5" g2="0.0" b2="1.8370999896433204E-5" voltageLevelId1="C.REGP6" node1="8" voltageLevelId2="ZMAGNP6" node2="1" p1="96.011514792026" q1="6.079437221322061" p2="-95.83302253876975" q2="-7.98399139525537" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="C.REGL61ZMAGN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="965.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1099.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="857.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1069.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1223.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="857.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1069.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1223.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="954.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1306.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="954.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1154.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1306.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="965.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1099.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="857.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1069.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1223.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="954.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1306.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="C.REGL62VIELM" r="2.005000114440918" x="13.363001823425293" g1="0.0" b1="5.669200254487805E-5" g2="0.0" b2="4.902900036540814E-5" voltageLevelId1="C.REGP6" node1="9" voltageLevelId2="VIELMP6" node2="9" p1="-92.19800172301625" q1="-1.9724509142733038" p2="92.48418654558715" q2="-2.4353056543102944" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="C.REGL62VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="865.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1060.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1060.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="865.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="865.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1060.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1060.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1409.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1060.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1060.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1519.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="865.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="865.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1323.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="C.SAUL31MAGNY" r="0.3110000491142273" x="0.8070001006126404" g1="0.0" b1="2.9150000955269206E-6" g2="0.0" b2="2.9549998998845695E-6" voltageLevelId1="C.SAUP3" node1="4" voltageLevelId2="MAGNYP3" node2="3" p1="-5.088099751784318" q1="5.466310321492913" p2="5.092163305053255" q2="-5.48086519001679" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="C.SAUL31MAGNY"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="614.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="614.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="614.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="734.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="749.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="749.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="670.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="670.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="749.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="C.SAUL31ZCRIM" r="0.3139999806880951" x="0.7860000729560852" g1="0.0" b1="2.9039999844826525E-6" g2="0.0" b2="2.904999973907252E-6" voltageLevelId1="C.SAUP3" node1="5" voltageLevelId2="ZCRIMP3" node2="2" p1="-10.786250120836916" q1="-5.7775824308632435" p2="10.797227339015004" q2="5.780159412035317" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="C.SAUL31ZCRIM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHAGNL31MOLLE" r="0.0690000057220459" x="0.18199999630451202" g1="0.0" b1="6.820000066909415E-7" g2="0.0" b2="6.6100000140068E-7" voltageLevelId1="CHAGNP3" node1="3" voltageLevelId2="MOLLEP3" node2="6" p1="-3.555790780790203" q1="-0.6757439544689909" p2="3.5560079223604824" q2="0.6707271969929618" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CHAGNL31MOLLE"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="649.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="556.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="716.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="631.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="788.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1000.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="649.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="556.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="716.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="631.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="788.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1000.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHAGNL31MTAGN" r="2.565999984741211" x="6.515998840332031" g1="0.0" b1="2.344599852222018E-5" g2="0.0" b2="3.8919999497011304E-5" voltageLevelId1="CHAGNP3" node1="4" voltageLevelId2="MTAGNP3" node2="8" p1="3.3928157219489177" q1="0.6617587619327076" p2="-3.3853625086761228" q2="-0.901317089809224" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CHAGNL31MTAGN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHAL5L31MOLLE" r="3.140000104904175" x="7.991000652313232" g1="0.0" b1="1.5781298861838877E-4" g2="0.0" b2="3.027099955943413E-5" voltageLevelId1="CHAL5P3" node1="2" voltageLevelId2="MOLLEP3" node2="5" p1="17.614700752048744" q1="1.6234144042041285" p2="-17.384486647702783" q2="-1.842821327036562" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CHAL5L31MOLLE"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="505.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="893.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="975.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="602.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1063.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="505.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="505.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="893.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="975.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="602.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1063.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="505.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHALOL31CHAL5" r="0.4359999895095825" x="1.1089999675750732" g1="0.0" b1="4.4899998101755045E-6" g2="0.0" b2="3.096900036325678E-5" voltageLevelId1="CHALOP3" node1="15" voltageLevelId2="CHAL5P3" node2="3" p1="18.60682511068033" q1="2.8797377013831493" p2="-18.571091814554922" q2="-2.941576339254336" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CHALOL31CHAL5"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="556.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="556.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="602.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1024.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="602.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="556.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="602.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1024.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHALOL31LOUHA" r="7.665704250335693" x="14.031977653503418" g1="0.0" b1="4.718500349554233E-5" g2="0.0" b2="4.6090000978438184E-5" voltageLevelId1="CHALOP3" node1="8" voltageLevelId2="LOUHAP3" node2="4" p1="5.621506067083113" q1="-1.1078138788573877" p2="-5.564073055321235" q2="0.8120690949287742" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="SET MANUEL TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="SET MANUEL TR"/>
        <iidm:property name="codeOI" value="CHALOL31LOUHA"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="204.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="204.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="339.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="431.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="409.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="470.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.20001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="204.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="204.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="204.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="339.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="431.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="339.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="409.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="470.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.20001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="409.0000305175781">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="204.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHALOL32FTAIN" r="1.9510000944137573" x="4.970999717712402" g1="0.0" b1="1.421369961462915E-4" g2="0.0" b2="5.432900070445612E-5" voltageLevelId1="CHALOP3" node1="13" voltageLevelId2="FTAINP3" node2="3" p1="12.012236827971362" q1="1.506745426454414" p2="-11.945144618265521" q2="-2.182246435499564" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CHALOL32FTAIN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="556.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="556.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="602.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1024.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="602.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="415.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="556.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="602.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1024.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="496.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHALOL61CPVAN" r="5.585000038146973" x="25.535999298095703" g1="0.0" b1="8.621199958724901E-5" g2="0.0" b2="8.618600259069353E-5" voltageLevelId1="CHALOP6" node1="5" voltageLevelId2="CPVANP6" node2="6" p1="48.939590067798726" q1="-0.44748325887143686" p2="-48.710931624615135" q2="-8.61790925733507" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CHALOL61CPVAN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="641.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="841.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="958.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="641.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="641.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="641.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="841.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="958.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="641.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="841.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="958.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="742.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="917.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1023.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="836.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1017.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1140.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="836.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1017.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1140.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="933.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1098.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1218.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="933.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1098.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1218.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="742.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="931.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1052.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="742.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="931.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1052.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="742.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="931.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1052.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="742.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="931.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1052.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="641.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="641.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="641.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="742.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="917.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1023.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="836.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1017.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1140.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="933.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1098.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1218.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="742.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="931.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1052.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="742.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="931.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1052.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHALOL61GROSN" r="0.7520000338554382" x="7.046999931335449" g1="0.0" b1="5.137200059834868E-5" g2="0.0" b2="5.137200059834868E-5" voltageLevelId1="CHALOP6" node1="7" voltageLevelId2="GROSNP6" node2="8" p1="-88.0041649609704" q1="-5.638352294337585" p2="88.10292011734147" q2="0.4901693312417397" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CHALOL61GROSN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1550.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1875.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2250.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1550.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1875.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2250.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1650.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2375.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1650.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2000.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2375.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1550.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1875.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2250.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1650.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2375.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CHALOL62GROSN" r="0.7520000338554382" x="7.046999931335449" g1="0.0" b1="5.121399590279907E-5" g2="0.0" b2="5.121399590279907E-5" voltageLevelId1="CHALOP6" node1="6" voltageLevelId2="GROSNP6" node2="5" p1="-88.0041649609704" q1="-5.629025869365413" p2="88.10292011734147" q2="0.4995235150841294" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CHALOL62GROSN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1550.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1875.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2250.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1550.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1875.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2250.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1650.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2375.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1650.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2000.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2375.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1400.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1550.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1875.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2250.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1650.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2375.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1500.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CIZE L61FLEYR" r="1.2160000801086426" x="7.667999744415283" g1="0.0" b1="8.132800576277077E-5" g2="0.0" b2="3.353700230945833E-5" voltageLevelId1="CIZE P6" node1="5" voltageLevelId2="FLEYRP6" node2="4" p1="57.638347027930735" q1="12.32627603502566" p2="-57.56459327363503" q2="-18.698102797534847" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CIZE L61FLEYR"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1067.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1449.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1685.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1212.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1546.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1806.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1212.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1546.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1806.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1212.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1637.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1890.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1212.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1637.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1890.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1067.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1067.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1067.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1449.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1685.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1212.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1546.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1806.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1212.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1637.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1890.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1067.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CIZE L61IZERN" r="0.45399999618530273" x="2.701000213623047" g1="0.0" b1="1.0019999535870738E-5" g2="0.0" b2="1.0019999535870738E-5" voltageLevelId1="CIZE P6" node1="4" voltageLevelId2="IZERNP6" node2="7" p1="-56.51912392252443" q1="-8.549757499392793" p2="56.54392306515204" q2="7.5012008389946745" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CIZE L61IZERN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1449.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1685.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1215.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1546.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1806.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1322.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1637.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1890.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1059.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1449.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1685.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1215.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1546.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1806.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1215.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1546.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1806.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1322.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1637.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1890.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1322.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1637.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1890.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="1141.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1490.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1744.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COLLOL31GENLI" r="0.5090000033378601" x="1.2919999361038208" g1="0.0" b1="4.632999662135262E-6" g2="0.0" b2="4.632999662135262E-6" voltageLevelId1="COLLOP3" node1="3" voltageLevelId2="GENLIP3" node2="5" p1="-4.716447787799183" q1="4.554073536471915" p2="4.721575892297027" q2="-4.580724487296137" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="COLLOL31GENLI"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="515.9999389648438">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="597.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="686.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="515.9999389648438">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="597.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="686.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COMMUL61H.PAU" r="0.9400002360343933" x="7.321000099182129" g1="0.0" b1="3.973099956056103E-5" g2="0.0" b2="5.539899939321913E-5" voltageLevelId1="COMMUP6" node1="7" voltageLevelId2="H.PAUP6" node2="10" p1="13.502080523319279" q1="17.750236284034713" p2="-13.492812849123412" q2="-23.32364506454936" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="COMMUL61H.PAU"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1214.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="967.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1156.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1295.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1054.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1234.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1368.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="845.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1214.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="967.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1156.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1295.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="967.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1156.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1295.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1054.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1234.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1368.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1054.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1234.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1368.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COMMUL61VIELM" r="1.620999813079834" x="15.607001304626465" g1="0.0" b1="1.0408800153527409E-4" g2="0.0" b2="1.2556801084429026E-4" voltageLevelId1="COMMUP6" node1="6" voltageLevelId2="VIELMP6" node2="10" p1="-17.75895007735927" q1="-16.918193024477528" p2="17.770667645625394" q2="3.309646430176035" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="COMMUL61VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1214.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="967.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1156.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1295.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1054.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1234.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1368.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="843.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1214.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="967.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1156.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1295.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="967.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1156.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1295.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1054.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1234.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1368.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1054.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1234.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1368.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="909.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CORGOL32MTAGN" r="1.8380000591278076" x="4.748000144958496" g1="0.0" b1="4.5729000703431666E-5" g2="0.0" b2="1.1595200339797884E-4" voltageLevelId1="CORGOP3" node1="4" voltageLevelId2="MTAGNP3" node2="6" p1="1.6672356693939623" q1="0.005490763815465787" p2="-1.6659854558709375" q2="-0.671083938713442" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CORGOL32MTAGN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CORGOL32N.GEO" r="1.374000072479248" x="3.5200002193450928" g1="0.0" b1="1.2712000170722604E-5" g2="0.0" b2="1.3077999938104767E-5" voltageLevelId1="CORGOP3" node1="3" voltageLevelId2="N.GEOP3" node2="5" p1="-7.481408095989549" q1="1.4358249629296804" p2="7.500708302567122" q2="-1.4933471971956878" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CORGOL32N.GEO"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COUCHL31ROMEL" r="0.8520001173019409" x="2.136000156402588" g1="0.0" b1="7.835000360500999E-6" g2="0.0" b2="8.04899991635466E-6" voltageLevelId1="COUCHP3" node1="5" voltageLevelId2="ROMELP3" node2="5" p1="11.024785686731605" q1="5.508809367998374" p2="-10.99476335528306" q2="-5.501839256358337" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="COUCHL31ROMEL"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COUCHL31VOSNE" r="2.1120002269744873" x="5.360000133514404" g1="0.0" b1="1.9320999854244292E-5" g2="0.0" b2="1.9269999029347673E-5" voltageLevelId1="COUCHP3" node1="7" voltageLevelId2="VOSNEP3" node2="4" p1="16.785708856672823" q1="0.21499685880821562" p2="-16.647953186207758" q2="-0.03076164264478901" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="COUCHL31VOSNE"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COUCHL32GEVRE" r="0.6649999618530273" x="1.691999912261963" g1="0.0" b1="6.0870002016599756E-6" g2="0.0" b2="6.082000254536979E-6" voltageLevelId1="COUCHP3" node1="8" voltageLevelId2="GEVREP3" node2="6" p1="25.415779218764623" q1="2.345954192700518" p2="-25.31550379558809" q2="-2.1431502373780154" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="COUCHL32GEVRE"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COUCHL32PERRI" r="0.7459999322891235" x="1.8980000019073486" g1="0.0" b1="6.826999651821097E-6" g2="0.0" b2="6.821000170020852E-6" voltageLevelId1="COUCHP3" node1="6" voltageLevelId2="PERRIP3" node2="12" p1="1.6365668835341671" q1="5.264283573274739" p2="-1.6312664498363434" q2="-5.309619795383362" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="COUCHL32PERRI"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COUCHL61CPVAN" r="2.388000011444092" x="15.86500072479248" g1="0.0" b1="5.757200051448308E-5" g2="0.0" b2="5.756699829362333E-5" voltageLevelId1="COUCHP6" node1="4" voltageLevelId2="CPVANP6" node2="7" p1="62.67680354594302" q1="8.117409432673027" p2="-62.512211815597055" q2="-13.770370042777602" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="COUCHL61CPVAN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1116.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1242.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1452.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1116.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1116.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1409.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1627.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1242.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1242.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1519.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1733.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="COUCHL61VIELM" r="1.7979999780654907" x="11.940999984741211" g1="0.0" b1="4.335600169724785E-5" g2="0.0" b2="4.337200152804144E-5" voltageLevelId1="COUCHP6" node1="5" voltageLevelId2="VIELMP6" node2="14" p1="-128.48885317901153" q1="-23.687630854571392" p2="129.00630509289536" q2="21.970635569630474" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="COUCHL61VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1100.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1100.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1100.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1439.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1302.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1563.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1772.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1391.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1668.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1895.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1473.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1693.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1473.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1693.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1100.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1375.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1579.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1100.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1100.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1100.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1375.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1579.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1100.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1375.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1579.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1439.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1302.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1563.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1772.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1302.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1563.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1772.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1391.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1668.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1895.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1391.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1668.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1895.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1473.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1693.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1473.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1693.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1473.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1693.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1473.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1693.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CPVANL31RIBAU" r="0.4989999830722809" x="1.2660000324249268" g1="0.0" b1="4.547000116872368E-6" g2="0.0" b2="4.543000159173971E-6" voltageLevelId1="CPVANP3" node1="9" voltageLevelId2="RIBAUP3" node2="2" p1="22.001103212427974" q1="-3.781569417640661" p2="-21.944337242936882" q2="3.885835643890393" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CPVANL31RIBAU"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CPVANL61PYMON" r="2.7669997215270996" x="19.099000930786133" g1="0.0" b1="7.04749982105568E-5" g2="0.0" b2="7.04019985278137E-5" voltageLevelId1="CPVANP6" node1="5" voltageLevelId2="PYMONP6" node2="8" p1="-18.54333988301867" q1="-3.0510564881459215" p2="18.559720906624868" q2="-5.049393399140112" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CPVANL61PYMON"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="751.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1104.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1321.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="751.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="751.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="751.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1104.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1321.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="751.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1104.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1321.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="923.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1231.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1439.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1056.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1383.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1056.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1383.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1196.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1500.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1196.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1500.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1733.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="923.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1256.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1487.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="923.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1256.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1487.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="923.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1256.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1487.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="751.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="751.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="751.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="923.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1231.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1439.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1056.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1383.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1196.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1500.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="923.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1256.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1487.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="923.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1256.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1487.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CPVANL61TAVAU" r="0.49199995398521423" x="3.2260003089904785" g1="0.0" b1="1.129100019170437E-5" g2="0.0" b2="1.127599989558803E-5" voltageLevelId1="CPVANP6" node1="9" voltageLevelId2="TAVAUP6" node2="6" p1="117.6099829820827" q1="44.75797527258998" p2="-117.47577795993624" q2="-45.18841953602609" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CPVANL61TAVAU"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="729.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="729.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="729.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="896.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1197.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1399.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1025.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1341.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1161.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1454.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="896.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1222.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="896.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1222.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="729.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="729.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="896.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1197.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1399.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1025.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1341.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1161.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1454.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="896.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1222.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="896.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1222.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CPVANL61ZMAGN" r="2.866000175476074" x="12.983000755310059" g1="0.0" b1="4.5034001232124865E-5" g2="0.0" b2="4.494899985729717E-5" voltageLevelId1="CPVANP6" node1="8" voltageLevelId2="ZMAGNP6" node2="2" p1="-62.3592693322309" q1="-26.843337513418398" p2="62.5793816108613" q2="22.552146097176752" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CPVANL61ZMAGN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="965.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1099.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="857.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1069.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1223.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="857.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1069.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1223.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="954.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1306.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="954.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1154.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1306.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="965.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1099.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="857.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1069.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1223.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="954.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1306.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="758.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CRENEL71M.SEI" r="1.1719999313354492" x="9.0649995803833" g1="0.0" b1="4.407400047057308E-5" g2="0.0" b2="4.436399831320159E-5" voltageLevelId1="CRENEP7" node1="5" voltageLevelId2="M.SEIP7" node2="14" p1="-150.0825907327827" q1="122.22742532488957" p2="150.3521335613662" q2="-135.19215703254523" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CRENEL71M.SEI"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1812.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2320.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2680.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1812.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1812.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1812.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2320.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2680.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
