            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1812.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2320.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2680.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1960.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2488.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2880.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="2124.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2682.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3118.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="2124.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2682.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3118.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="2262.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2886.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="2262.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2886.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1988.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2538.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2944.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1988.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2538.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2944.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1988.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2538.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2944.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1812.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1812.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1812.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1960.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2488.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2880.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="2124.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2682.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3118.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="2262.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2886.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1988.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2538.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2944.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1988.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2538.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2944.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CRENEL71VIELM" r="5.531999111175537" x="42.281002044677734" g1="0.0" b1="2.0486299763433635E-4" g2="0.0" b2="2.0492599287535995E-4" voltageLevelId1="CRENEP7" node1="6" voltageLevelId2="VIELMP7" node2="14" p1="150.6991351478661" q1="-83.32699553182795" p2="-149.88986776841665" q2="18.82163704824963" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CRENEL71VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1684.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1684.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1684.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1854.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2484.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1986.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2392.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2698.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="2136.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2548.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2876.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1854.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2254.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2564.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1854.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2254.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2564.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1684.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2102.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2394.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1684.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1684.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1684.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2102.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2394.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1684.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2102.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2394.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1854.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2484.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1986.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2392.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2698.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1986.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2392.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2698.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="2136.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2548.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2876.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="2136.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2548.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2876.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1854.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2254.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2564.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1854.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2254.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2564.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1854.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2254.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2564.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CREYSL71GEN.P" r="1.1109998226165771" x="16.13800048828125" g1="0.0" b1="1.0058799671242014E-4" g2="0.0" b2="1.154650017269887E-4" voltageLevelId1="CREYSP7" node1="8" voltageLevelId2="GEN.PP7" node2="12" p1="80.14328244562856" q1="-123.19495830306744" p2="-80.02765305558118" q2="87.79159966003945" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="SET MANUEL TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="SET MANUEL TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CREYSL71GEN.P"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3140.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4300.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4300.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3140.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4300.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CREYSL71SSV.O" r="0.4449999928474426" x="6.452000141143799" g1="0.0" b1="4.014599835500121E-5" g2="0.0" b2="4.012700082967058E-5" voltageLevelId1="CREYSP7" node1="6" voltageLevelId2="SSV.OP7" node2="13" p1="-426.18167694218505" q1="122.48979913954865" p2="426.7012328130393" q2="-128.5445116195345" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CREYSL71SSV.O"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3140.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4022.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4666.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4314.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3140.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4022.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4666.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4314.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4314.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CREYSL72GEN.P" r="1.1129997968673706" x="16.160999298095703" g1="0.0" b1="1.0070300049846992E-4" g2="0.0" b2="1.0075599857373163E-4" voltageLevelId1="CREYSP7" node1="5" voltageLevelId2="GEN.PP7" node2="8" p1="80.02636989790143" q1="-123.06536206332748" p2="-79.91086222847632" q2="90.18711602093222" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CREYSL72GEN.P"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="2900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="2900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="2900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CREYSL72SSV.O" r="0.445000022649765" x="6.447999954223633" g1="0.0" b1="4.012399949715473E-5" g2="0.0" b2="4.0099999750964344E-5" voltageLevelId1="CREYSP7" node1="7" voltageLevelId2="SSV.OP7" node2="15" p1="-426.4393058597191" q1="122.59153933765357" p2="426.9595035486895" q2="-128.63333179806256" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CREYSL72SSV.O"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3140.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4022.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4666.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4314.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2946.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3140.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4022.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4666.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4314.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="3344.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4314.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="3616.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4598.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3144.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CUISEL31G.CHE" r="1.2380000352859497" x="3.174999713897705" g1="0.0" b1="1.1768000149459112E-5" g2="0.0" b2="1.1448999430285767E-5" voltageLevelId1="CUISEP3" node1="4" voltageLevelId2="G.CHEP3" node2="4" p1="3.137702990920844" q1="-0.37624495031859767" p2="-3.1347773208756884" q2="0.2860426100506168" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CUISEL31G.CHE"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CUISEL31VOUGL" r="4.613000392913818" x="12.484001159667969" g1="0.0" b1="4.491599975153804E-5" g2="0.0" b2="4.465899837668985E-5" voltageLevelId1="CUISEP3" node1="5" voltageLevelId2="VOUGLP3" node2="10" p1="-13.478790673148325" q1="0.34976473095786564" p2="13.678122896884801" q2="-0.19282788838663115" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CUISEL31VOUGL"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="614.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="614.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="614.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="734.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="800.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="670.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="670.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CURTIL61GROSN" r="0.6419999599456787" x="4.256999969482422" g1="0.0" b1="1.549199987493921E-5" g2="0.0" b2="1.549199987493921E-5" voltageLevelId1="CURTIP6" node1="5" voltageLevelId2="GROSNP6" node2="4" p1="10.459716223908789" q1="-1.1941964731907495" p2="-10.458529192763741" q2="-0.6324162877450994" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="CURTIL61GROSN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="CURTIL61ZCUR5" r="0.007330458611249924" x="0.050091467797756195" g1="0.0" b1="1.4999999109477358E-7" g2="0.0" b2="1.4999999109477358E-7" voltageLevelId1="CURTIP6" node1="4" voltageLevelId2="ZCUR5P6" node2="1" p1="-18.89909634064186" q1="-0.8043565962680294" p2="18.899140636734927" q2="0.7868953411108706" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="CURTIL61ZCUR5"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="FLEYRL61VOUGL" r="2.7140004634857178" x="16.59699821472168" g1="0.0" b1="6.098000085330568E-5" g2="0.0" b2="6.147199746919796E-5" voltageLevelId1="FLEYRP6" node1="5" voltageLevelId2="VOUGLP6" node2="7" p1="-30.636962798440543" q1="12.483218519122218" p2="30.691835120382244" q2="-19.379212238836864" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="SET MANUEL TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="SET MANUEL TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="FLEYRL61VOUGL"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="850.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1181.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1400.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="850.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="850.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1181.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1400.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="850.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1181.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1400.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="959.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1476.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1050.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1376.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1050.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1376.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1182.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1501.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1182.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1501.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="959.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1301.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1541.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="959.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1301.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1541.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="959.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1301.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1541.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="850.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="850.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="850.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="959.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1476.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1050.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1376.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1182.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1501.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="959.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1301.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1541.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="959.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1301.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1541.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="850.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="FRON5L31G.CHE" r="2.303999900817871" x="5.8520002365112305" g1="0.0" b1="2.0991999917896464E-5" g2="0.0" b2="2.1003999790991656E-5" voltageLevelId1="FRON5P3" node1="4" voltageLevelId2="G.CHEP3" node2="7" p1="-1.8729471741848802" q1="3.9101128638530755" p2="1.8835354947275396" q2="-4.060630636093195" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="FRON5L31G.CHE"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="353.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="353.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="353.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="628.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="706.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="548.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="548.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="FRON5L31LOUHA" r="1.6240001916885376" x="4.116000652313232" g1="0.0" b1="1.4768000255571678E-5" g2="0.0" b2="1.4790999557590112E-5" voltageLevelId1="FRON5P3" node1="3" voltageLevelId2="LOUHAP3" node2="5" p1="1.8729472604151574" q1="-3.7671321531848516" p2="-1.8663528867375447" q2="3.6580500502150857" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="FRON5L31LOUHA"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="630.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="571.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="732.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="630.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="571.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="732.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="FTAINL32MEURS" r="3.42900013923645" x="8.691999435424805" g1="0.0" b1="3.125199873466045E-5" g2="0.0" b2="3.125199873466045E-5" voltageLevelId1="FTAINP3" node1="2" voltageLevelId2="MEURSP3" node2="3" p1="11.161278759479588" q1="1.1716757093931556" p2="-11.059632575685075" q2="-1.1772586241929235" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="FTAINL32MEURS"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GEN.PL61GENIS" r="0.06700000166893005" x="0.30299994349479675" g1="0.0" b1="1.0410000186311663E-6" g2="0.0" b2="1.045999965754163E-6" voltageLevelId1="GEN.PP6" node1="14" voltageLevelId2="GENISP6" node2="16" p1="-21.750975365303134" q1="4.670896246957484" p2="21.751526777389767" q2="-4.794056168619509">
        <iidm:property name="codeOI" value="GEN.PL61GENIS"/>
    </iidm:line>
    <iidm:line id="GEN.PL61IZERN" r="1.9279998540878296" x="9.401998519897461" g1="0.0" b1="5.413099643192254E-5" g2="0.0" b2="5.51390003238339E-5" voltageLevelId1="GEN.PP6" node1="10" voltageLevelId2="IZERNP6" node2="6" p1="115.93906650261083" q1="-0.6783223213438342" p2="-115.50841165184156" q2="-3.7742740750320443" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GEN.PL61IZERN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1360.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1360.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1360.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1360.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1360.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1360.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GEN.PL61VOUGL" r="2.5939996242523193" x="15.973998069763184" g1="0.0" b1="5.8985999203287065E-5" g2="0.0" b2="5.891600085305981E-5" voltageLevelId1="GEN.PP6" node1="20" voltageLevelId2="VOUGLP6" node2="8" p1="73.28019965155629" q1="27.097408281436437" p2="-73.00836719488495" q2="-32.44359221780939" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GEN.PL61VOUGL"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="804.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="804.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="804.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="938.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1285.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1056.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1405.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1208.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="938.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1321.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="938.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1321.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="804.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1148.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1371.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="804.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="804.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="804.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1148.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1371.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="804.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1148.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1371.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="938.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1285.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1056.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1405.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1056.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1405.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1208.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1208.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="938.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1321.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="938.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1321.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="938.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1321.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GEN.PL62GENIS" r="0.06699999421834946" x="0.3019999861717224" g1="0.0" b1="1.0399999155197293E-6" g2="0.0" b2="1.048999934027961E-6" voltageLevelId1="GEN.PP6" node1="12" voltageLevelId2="GENISP6" node2="15" p1="-21.81630303014735" q1="4.7011225603682" p2="21.816857928215555" q2="-4.824395405933802">
        <iidm:property name="codeOI" value="GEN.PL62GENIS"/>
    </iidm:line>
    <iidm:line id="GEN.PL63GENIS" r="0.07400000095367432" x="0.3310000002384186" g1="0.0" b1="1.1390000054234406E-6" g2="0.0" b2="1.147000034507073E-6" voltageLevelId1="GEN.PP6" node1="7" voltageLevelId2="GENISP6" node2="13" p1="-19.890572571519055" q1="4.308641521442973" p2="19.891082386688964" q2="-4.443996102675737">
        <iidm:property name="codeOI" value="GEN.PL63GENIS"/>
    </iidm:line>
    <iidm:line id="GEN.PL64GENIS" r="0.07400000095367432" x="0.3310000002384186" g1="0.0" b1="1.137000026574242E-6" g2="0.0" b2="1.1479999102448346E-6" voltageLevelId1="GEN.PP6" node1="15" voltageLevelId2="GENISP6" node2="17" p1="-19.890572571519055" q1="4.308761935677948" p2="19.891082386688964" q2="-4.444056302985327">
        <iidm:property name="codeOI" value="GEN.PL64GENIS"/>
    </iidm:line>
    <iidm:line id="GEN.PL65GENIS" r="0.08100000768899918" x="0.3659999966621399" g1="0.0" b1="1.2560000186567777E-6" g2="0.0" b2="1.2530000503829797E-6" voltageLevelId1="GEN.PP6" node1="11" voltageLevelId2="GENISP6" node2="14" p1="-18.005525172737222" q1="3.8462493099774764" p2="18.005982023946963" q2="-3.9952463250392234">
        <iidm:property name="codeOI" value="GEN.PL65GENIS"/>
    </iidm:line>
    <iidm:line id="GEN.PL66GENIS" r="0.08099999278783798" x="0.36500000953674316" g1="0.0" b1="1.2369999922157149E-6" g2="0.0" b2="1.2479999895731453E-6" voltageLevelId1="GEN.PP6" node1="6" voltageLevelId2="GENISP6" node2="12" p1="-18.05026719039729" q1="3.868066284441936" p2="18.050726430565266" q2="-4.015613182638721">
        <iidm:property name="codeOI" value="GEN.PL66GENIS"/>
    </iidm:line>
    <iidm:line id="GEN.PL71VIELM" r="3.544999837875366" x="51.4849967956543" g1="0.0" b1="3.2087499857880175E-4" g2="0.0" b2="3.207419940736145E-4" voltageLevelId1="GEN.PP7" node1="11" voltageLevelId2="VIELMP7" node2="12" p1="-44.39564053490629" q1="-58.83472456859688" p2="44.436209576902264" q2="-51.89880443230449" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GEN.PL71VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GEN.PL72VIELM" r="3.5370001792907715" x="51.37300109863281" g1="0.0" b1="3.2017999910749495E-4" g2="0.0" b2="3.2004600507207215E-4" voltageLevelId1="GEN.PP7" node1="10" voltageLevelId2="VIELMP7" node2="11" p1="-44.49242403802133" q1="-58.721757906053554" p2="44.53307824130995" q2="-51.76914451264981" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GEN.PL72VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3408.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3968.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="2864.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3804.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4438.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="3202.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4054.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4674.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3460.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3460.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3802.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3802.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3802.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3408.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3968.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="2864.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3804.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4438.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="2864.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3804.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4438.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="3202.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4054.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4674.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="3202.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4054.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4674.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3460.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3460.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4040.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="2556.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3460.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4040.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GEN.PL73VIELM" r="7.589998722076416" x="58.345001220703125" g1="0.0" b1="2.8393600950948894E-4" g2="0.0" b2="2.8355600079521537E-4" voltageLevelId1="GEN.PP7" node1="7" voltageLevelId2="VIELMP7" node2="8" p1="-39.0426989971641" q1="-49.67211017484567" p2="39.10952421602418" q2="-48.275897296329404" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GEN.PL73VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="1236.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GENLIL31MAGNY" r="1.0579999685287476" x="2.80400013923645" g1="0.0" b1="1.139169980888255E-4" g2="0.0" b2="1.3998000213177875E-5" voltageLevelId1="GENLIP3" node1="4" voltageLevelId2="MAGNYP3" node2="5" p1="-11.504160125957108" q1="4.709200024463132" p2="11.543573711087895" q2="-5.151835870125467" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="GENLIL31MAGNY"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="509.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="713.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.1000366210938"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="620.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="713.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.1000366210938"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="509.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="509.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="713.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.1000366210938"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="620.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="713.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.1000366210938"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="509.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GEVREL32N.GEO" r="2.365999937057495" x="6.03700065612793" g1="0.0" b1="2.1728001229348592E-5" g2="0.0" b2="2.2150999939185567E-5" voltageLevelId1="GEVREP3" node1="7" voltageLevelId2="N.GEOP3" node2="6" p1="23.19194402071493" q1="1.790235120080152" p2="-22.892637510854897" q2="-1.2115134655890445" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="GEVREL32N.GEO"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GROSNL61GUEUG" r="3.2899997234344482" x="21.89900016784668" g1="0.0" b1="7.921300129964948E-5" g2="0.0" b2="7.940900104586035E-5" voltageLevelId1="GROSNP6" node1="7" voltageLevelId2="GUEUGP6" node2="5" p1="9.07020021088571" q1="-10.385251077999378" p2="-9.063825522785143" q2="1.0218073576769622" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GROSNL61GUEUG"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="814.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1352.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="814.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1352.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="814.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1352.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="964.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1250.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1099.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1407.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1099.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1407.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1628.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1240.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1517.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1730.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1240.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1517.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1730.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="983.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1299.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1518.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="983.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1299.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1518.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="983.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1299.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1518.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="964.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1250.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1099.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1407.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1240.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1517.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1730.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="983.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1299.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1518.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="983.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1299.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1518.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GROSNL61MACON" r="1.8919999599456787" x="19.148000717163086" g1="0.0" b1="9.470700024394318E-5" g2="0.0" b2="1.2035099643981084E-4" voltageLevelId1="GROSNP6" node1="9" voltageLevelId2="MACONP6" node2="7" p1="48.53223046113478" q1="-16.851694341907464" p2="-48.45291529667767" q2="4.890961352289921" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GROSNL61MACON"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="618.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="618.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="618.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="718.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="950.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1087.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="807.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1188.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="924.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1316.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="718.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="972.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1135.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="718.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="972.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1135.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="618.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="847.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="986.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="618.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="618.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="618.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="847.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="986.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="618.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="847.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="986.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="718.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="950.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1087.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="807.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1188.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="807.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1034.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1188.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="924.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1316.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="924.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1147.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1316.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="718.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="972.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1135.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="718.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="972.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1135.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="718.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="972.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1135.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="718.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="972.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1135.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GROSNL61ZCUR5" r="0.6349999904632568" x="4.235000133514404" g1="0.0" b1="1.5302999599953182E-5" g2="0.0" b2="1.5300000086426735E-5" voltageLevelId1="GROSNP6" node1="6" voltageLevelId2="ZCUR5P6" node2="3" p1="-10.73788133963847" q1="-0.6370984319490149" p2="10.739118845358439" q2="-1.1665794559057867" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GROSNL61ZCUR5"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GROSNL71SSV.O" r="3.566999912261963" x="39.288002014160156" g1="0.0" b1="1.9070299458689988E-4" g2="0.0" b2="2.069059992209077E-4" voltageLevelId1="GROSNP7" node1="5" voltageLevelId2="SSV.OP7" node2="19" p1="-114.66808898729212" q1="13.333487881065725" p2="114.98594183830654" q2="-77.3954393538321" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GROSNL71SSV.O"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1916.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="1916.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1916.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="2118.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2776.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3242.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="2302.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2986.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3429.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="2550.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3262.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3429.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="2118.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2848.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3372.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="2118.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2848.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3372.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="1916.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2626.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3106.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="1916.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="1916.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="1916.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2626.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3106.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="1916.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2626.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3106.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="2118.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2776.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3242.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="2302.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2986.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3429.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="2302.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2986.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3429.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="2550.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3262.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3429.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="2550.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3262.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3429.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="2118.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2848.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3372.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="2118.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2848.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3372.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="2118.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2848.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3372.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GROSNL71VIELM" r="2.5490000247955322" x="28.581998825073242" g1="0.0" b1="1.3684500299859792E-4" g2="0.0" b2="1.3691099593415856E-4" voltageLevelId1="GROSNP7" node1="4" voltageLevelId2="VIELMP7" node2="10" p1="-98.29314246431109" q1="-58.16931057915254" p2="98.4548487480612" q2="12.73892781404364" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GROSNL71VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2138.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2138.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2138.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="2354.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2890.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="2522.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3122.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="2356.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2950.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="2356.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2950.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2138.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2758.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3184.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2138.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2138.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2138.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2758.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3184.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2138.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2758.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3184.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="2354.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2890.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="2522.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3122.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="2522.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3122.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3200.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="2356.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2950.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="2356.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2950.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="2356.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2950.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="GUEUGL61H.PAU" r="2.3910000324249268" x="15.925002098083496" g1="0.0" b1="5.809800131828524E-5" g2="0.0" b2="1.1211600212845951E-4" voltageLevelId1="GUEUGP6" node1="6" voltageLevelId2="H.PAUP6" node2="9" p1="-29.48613901168628" q1="6.762023537452879" p2="29.525338943902312" q2="-16.590216766878523" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="GUEUGL61H.PAU"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="715.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1029.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1215.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="715.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="715.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="715.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1029.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1215.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="715.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1029.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1215.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="887.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1189.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1390.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1032.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1348.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1565.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1032.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1348.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1565.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1189.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1470.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1680.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1189.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1470.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1680.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="897.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1220.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1429.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="897.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1220.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1429.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="897.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1220.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1429.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="897.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1220.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1429.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="715.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="715.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="715.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="887.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1189.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1390.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1032.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1348.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1565.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1189.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1470.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1680.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="897.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1220.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1429.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="897.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1220.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1429.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="H.PAUL61ZCUR5" r="0.6689999103546143" x="7.71799898147583" g1="0.0" b1="9.638600022299215E-5" g2="0.0" b2="3.870599903166294E-5" voltageLevelId1="H.PAUP6" node1="7" voltageLevelId2="ZCUR5P6" node2="2" p1="29.64826396068184" q1="-8.263439298231456" p2="-29.638258745768503" q2="0.37968441114121493" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="H.PAUL61ZCUR5"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1112.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1255.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="1015.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="H.PAUL71SSV.O" r="2.63700008392334" x="37.125999450683594" g1="0.0" b1="2.662090118974447E-4" g2="0.0" b2="2.7007798780687153E-4" voltageLevelId1="H.PAUP7" node1="4" voltageLevelId2="SSV.OP7" node2="18" p1="-77.27347958148209" q1="16.07123123646808" p2="77.42341092339089" q2="-105.50148636502095" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="H.PAUL71SSV.O"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2300.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2906.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3348.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2300.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2300.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2300.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2906.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3348.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2300.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2906.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3348.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3016.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3464.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3226.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3720.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3226.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3720.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="2818.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3440.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3928.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="2818.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3440.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3928.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3096.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3574.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3096.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3574.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3096.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3574.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3096.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3574.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2300.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2300.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2300.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3016.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3464.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3226.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3720.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="2818.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3440.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3928.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3096.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3574.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3096.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3574.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="H.PAUL71VIELM" r="1.3489999771118164" x="17.720001220703125" g1="0.0" b1="1.470139977755025E-4" g2="0.0" b2="1.4659699809271842E-4" voltageLevelId1="H.PAUP7" node1="3" voltageLevelId2="VIELMP7" node2="7" p1="-61.206563915726306" q1="-50.827146281811444" p2="61.240863175101346" q2="0.3929713599954955" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="SET MANUEL TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_MANUAL" value="SET MANUEL TR"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="H.PAUL71VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="3294.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="3294.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="3294.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4365.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4728.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4446.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4446.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="3294.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="3294.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="3294.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="3294.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4152.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4776.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4365.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4728.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="3780.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4728.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="4095.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4446.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4446.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3622.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4446.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="3294.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="KIR  L31PERRI" r="1.373999834060669" x="3.5230002403259277" g1="0.0" b1="1.544699989608489E-5" g2="0.0" b2="1.2661000255320687E-5" voltageLevelId1="KIR  P3" node1="4" voltageLevelId2="PERRIP3" node2="10" p1="10.795181621477132" q1="-1.34802757854653" p2="-10.757585030717022" q2="1.3232875178895387" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="KIR  L31PERRI"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="KIR  L31VELAR" r="0.7219999432563782" x="1.8739997148513794" g1="0.0" b1="9.070000487554353E-6" g2="0.0" b2="6.741000106558204E-6" voltageLevelId1="KIR  P3" node1="5" voltageLevelId2="VELARP3" node2="8" p1="-16.749989543274665" q1="4.837693928755469" p2="16.80086764981081" q2="-4.77396433580429" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="KIR  L31VELAR"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LOUHAL31PYMON" r="6.790008544921875" x="12.429027557373047" g1="0.0" b1="4.08609994337894E-5" g2="0.0" b2="4.080299913766794E-5" voltageLevelId1="LOUHAP3" node1="7" voltageLevelId2="PYMONP3" node2="7" p1="-10.992741808768326" q1="-3.6845713315297313" p2="11.204591428689833" q2="3.713912629050098" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="LOUHAL31PYMON"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="295.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="295.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="295.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="432.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="397.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="481.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="449.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="530.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="434.9999694824219"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="434.9999694824219"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="295.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="295.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="295.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="432.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="397.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="481.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="397.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="449.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="530.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="449.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="434.9999694824219"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="434.9999694824219"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LOUHAL31SSUSU" r="1.0010000467300415" x="2.5380001068115234" g1="0.0" b1="9.13399981072871E-6" g2="0.0" b2="9.125000360654667E-6" voltageLevelId1="LOUHAP3" node1="6" voltageLevelId2="SSUSUP3" node2="4" p1="4.761154482291718" q1="-2.449162277246793" p2="-4.754475431605118" q2="2.388142677747785" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="LOUHAL31SSUSU"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="659.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="659.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="M.SEIL71VIELM" r="3.1489996910095215" x="45.723995208740234" g1="0.0" b1="2.8486899100244045E-4" g2="0.0" b2="2.848999865818769E-4" voltageLevelId1="M.SEIP7" node1="17" voltageLevelId2="VIELMP7" node2="13" p1="173.63570615188652" q1="-106.5715144933862" p2="-173.01110708371027" q2="17.917510478937754" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="M.SEIL71VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3860.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4412.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4194.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4442.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4582.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4582.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2814.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="2814.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2814.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="2814.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3860.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4412.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4194.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4194.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4442.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4442.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4582.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4582.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="3000.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4582.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="M.SEIL72VIELM" r="3.147000312805176" x="45.69599533081055" g1="0.0" b1="2.846939896699041E-4" g2="0.0" b2="2.84725014353171E-4" voltageLevelId1="M.SEIP7" node1="18" voltageLevelId2="VIELMP7" node2="15" p1="173.7422090114108" q1="-106.57741444024369" p2="-173.11724119839252" q2="17.988994703460058" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="SET MANUEL TR"/>
        <iidm:property name="activeLimitId2" value="SET MANUEL#0 TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_MANUAL" value="SET MANUEL#0 TR"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="SET MANUEL TR"/>
        <iidm:property name="codeOI" value="M.SEIL72VIELM"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3860.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="2900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3860.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="2800.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="2900.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="2900.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4000.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="2700.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="SET MANUEL TR">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="SET MANUEL#0 TR">
            <iidm:currentLimits permanentLimit="2600.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
