    <iidm:line id="MACONL61ZJOUX" r="1.0040000677108765" x="10.560001373291016" g1="0.0" b1="7.344999903580174E-5" g2="0.0" b2="8.650599920656532E-5" voltageLevelId1="MACONP6" node1="8" voltageLevelId2="ZJOUXP6" node2="3" p1="-32.55844048612201" q1="-13.715890471188667" p2="32.57781393315414" q2="4.385041996705508" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 PROT TR"/>
        <iidm:property name="activeLimitId2" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="MACONL61ZJOUX"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1383.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1383.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1462.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1462.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="862.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="987.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1383.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1076.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1462.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="928.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="MAGNYL61ZMAGN" r="0.03299999237060547" x="0.21799997985363007" g1="0.0" b1="1.627000074222451E-6" g2="0.0" b2="2.7520000003278255E-6" voltageLevelId1="MAGNYP6" node1="2" voltageLevelId2="ZMAGNP6" node2="3" p1="-33.25290764593573" q1="14.313433255199543" p2="33.253638857336355" q2="-14.568154678760573" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="MAGNYL61ZMAGN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1452.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="1116.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1242.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="847.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1452.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="1116.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1242.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="985.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="MERVAL31SSUSU" r="2.378999948501587" x="6.0320000648498535" g1="0.0" b1="2.16390017158119E-5" g2="0.0" b2="2.16390017158119E-5" voltageLevelId1="MERVAP3" node1="3" voltageLevelId2="SSUSUP3" node2="3" p1="-1.1401998879113902" q1="0.7063298765101099" p2="1.141278495105696" q2="-0.8885143801684388" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="MERVAL31SSUSU"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="471.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="529.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="MEURSL32MTAGN" r="1.0099999904632568" x="2.562999963760376" g1="0.0" b1="9.21199989534216E-6" g2="0.0" b2="9.212999430019408E-6" voltageLevelId1="MEURSP3" node1="4" voltageLevelId2="MTAGNP3" node2="7" p1="10.513236485419474" q1="1.483710454379854" p2="-10.485860535865202" q2="-1.4906830626323369" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="MEURSL32MTAGN"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="651.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="NAVILL31P.SAO" r="1.4280002117156982" x="3.6200003623962402" g1="0.0" b1="1.2987999980396125E-5" g2="0.0" b2="1.299800078413682E-5" voltageLevelId1="NAVILP3" node1="3" voltageLevelId2="P.SAOP3" node2="5" p1="-1.7263012442040704" q1="0.05821978415307471" p2="1.7272999794959423" q2="-0.16694890402980758" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="NAVILL31P.SAO"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="580.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="P.SAOL31RONCI" r="1.5970001220703125" x="4.059000015258789" g1="0.0" b1="1.4693000593979377E-5" g2="0.0" b2="1.4562000615114812E-5" voltageLevelId1="P.SAOP3" node1="6" voltageLevelId2="RONCIP3" node2="4" p1="-6.670491339931811" q1="3.0560734239387486" p2="6.690706731736973" q2="-3.1299557998743857" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="P.SAOL31RONCI"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="235.99998474121094">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="373.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="PERRIL31ROMEL" r="0.5090000033378601" x="1.2660000324249268" g1="0.0" b1="4.68400003228453E-6" g2="0.0" b2="4.829999852518085E-6" voltageLevelId1="PERRIP3" node1="11" voltageLevelId2="ROMELP3" node2="6" p1="16.05647581425301" q1="1.37708483839537" p2="-16.0257175859829" q2="-1.341384016811606" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="PERRIL31ROMEL"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="650.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="520.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="PERRIL32VELAR" r="1.6470000743865967" x="4.176000118255615" g1="0.0" b1="1.5014999917184468E-5" g2="0.0" b2="1.5014999917184468E-5" voltageLevelId1="PERRIP3" node1="13" voltageLevelId2="VELARP3" node2="7" p1="-16.494857269830526" q1="3.435037156208973" p2="16.603795209309585" q2="-3.288308682147636" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="codeOI" value="PERRIL32VELAR"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="555.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="624.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="478.0000305175781">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="PYMONL31SAISS" r="3.670194387435913" x="6.7182464599609375" g1="0.0" b1="3.039900002477225E-5" g2="0.0" b2="2.2090000129537657E-5" voltageLevelId1="PYMONP3" node1="5" voltageLevelId2="SAISSP3" node2="4" p1="-0.31154627607713026" q1="7.476544341556182" p2="0.35879091050535034" q2="-7.6246369081108325" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="PYMONL31SAISS"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="459.0000305175781"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="419.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="505.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="552.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="461.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="461.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="459.0000305175781"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="419.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="505.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="419.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="552.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.2000122070312"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="461.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="461.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="PYMONL61VOUGL" r="2.2839999198913574" x="14.651999473571777" g1="0.0" b1="5.406399941421114E-5" g2="0.0" b2="5.4021998948883265E-5" voltageLevelId1="PYMONP6" node1="9" voltageLevelId2="VOUGLP6" node2="6" p1="-62.143818397359304" q1="-11.416362549437618" p2="62.29769508937424" q2="6.069074672254373" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E1 J TR"/>
        <iidm:property name="activeLimitId2" value="E1 PROT TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 J"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, H1 PROT, H2 PROT, IS1 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 PROT"/>
        <iidm:property name="TR_IT" value="E1 J TR"/>
        <iidm:property name="TR_PROTECTION" value="E1 PROT TR"/>
        <iidm:property name="codeOI" value="PYMONL61VOUGL"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="704.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="704.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J TR">
            <iidm:currentLimits permanentLimit="704.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1350.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="990.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1292.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1515.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="1122.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1405.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1625.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1177.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1395.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1177.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1395.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="704.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1035.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1240.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="704.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 J TR">
            <iidm:currentLimits permanentLimit="704.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT">
            <iidm:currentLimits permanentLimit="704.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1035.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1240.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E1 PROT TR">
            <iidm:currentLimits permanentLimit="704.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1035.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1240.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1350.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="990.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1292.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1515.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 PROT">
            <iidm:currentLimits permanentLimit="990.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1292.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1515.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="1122.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1405.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1625.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 PROT">
            <iidm:currentLimits permanentLimit="1122.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1405.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1625.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1177.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1395.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1177.0"/>
                <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1395.0"/>
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1177.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1395.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="SAISSL31VOUGL" r="3.295999765396118" x="8.937999725341797" g1="0.0" b1="3.2013998861657456E-5" g2="0.0" b2="3.2027000997914E-5" voltageLevelId1="SAISSP3" node1="5" voltageLevelId2="VOUGLP3" node2="5" p1="-6.238207619301427" q1="6.836027334408683" p2="6.303654750872304" q2="-6.9384474905615265" selectedOperationalLimitsGroupId1="DEFAULT">
        <iidm:property name="STUDY_IT" value="E1 J, E2 J, H1 J, H2 J, IS1 J, IS2 J"/>
        <iidm:property name="activeLimitId1" value="E2 J TR"/>
        <iidm:property name="STUDY_activeLimitId1" value="E1 PROT"/>
        <iidm:property name="STUDY_PROTECTION" value="E1 PROT, E2 PROT, H1 PROT, H2 PROT, IS1 PROT, IS2 PROT"/>
        <iidm:property name="STUDY_activeLimitId2" value="E1 J"/>
        <iidm:property name="TR_IT" value="E2 J TR"/>
        <iidm:property name="codeOI" value="SAISSL31VOUGL"/>
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 J">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E1 PROT">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="761.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 J TR">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="E2 PROT">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 J">
            <iidm:currentLimits permanentLimit="515.9999389648438">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H1 PROT">
            <iidm:currentLimits permanentLimit="515.9999389648438">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 J">
            <iidm:currentLimits permanentLimit="597.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="741.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="963.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="H2 PROT">
            <iidm:currentLimits permanentLimit="597.0">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="768.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS1 PROT">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="768.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup1 id="IS2 PROT">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="E1 J">
            <iidm:currentLimits permanentLimit="334.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="761.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="E2 J TR">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H1 J">
            <iidm:currentLimits permanentLimit="515.9999389648438">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="H2 J">
            <iidm:currentLimits permanentLimit="597.0">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="741.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="963.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.1000366210938"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS1 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="768.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
        <iidm:operationalLimitsGroup2 id="IS2 J">
            <iidm:currentLimits permanentLimit="434.9999694824219">
                <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="768.0"/>
                <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BXNE L32BXNE5" r="0.25999999046325684" x="0.6799998879432678" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="BXNE P3" node1="15" voltageLevelId2="BXNE5P3" node2="16" p1="-6.106256944638274" q1="-0.02831580840215528" p2="6.108601151266516" q2="0.017898231368522657" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="N/A" value="734.0"/>
                <iidm:temporaryLimit name="IT105" acceptableDuration="6300" value="800.0"/>
                <iidm:temporaryLimit name="IT101" acceptableDuration="6061" value="1000.0"/>
                <iidm:temporaryLimit name="IT100" acceptableDuration="6000"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="587.0"/>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BXNE5L32MTAGN" r="0.5899999141693115" x="1.4969998598098755" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="BXNE5P3" node1="20" voltageLevelId2="MTAGNP3" node2="16" p1="2.2614820193622274" q1="0.5314997766971017" p2="-2.2607094816980067" q2="-0.5709055101322024" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="587.0">
                <iidm:temporaryLimit name="N/A" value="734.0"/>
                <iidm:temporaryLimit name="IT105" acceptableDuration="6300" value="800.0"/>
                <iidm:temporaryLimit name="IT101" acceptableDuration="6061" value="1000.0"/>
                <iidm:temporaryLimit name="IT100" acceptableDuration="6000"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="587.0"/>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BXNE5L32CORGO" r="1.4199997186660767" x="3.609999895095825" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="BXNE5P3" node1="24" voltageLevelId2="CORGOP3" node2="9" p1="-1.2509438369622852" q1="-0.06561452141419728" p2="1.251480786704209" q2="-0.04067523080984824" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="477.0000305175781">
                <iidm:temporaryLimit name="N/A" value="628.0"/>
                <iidm:temporaryLimit name="IT105" acceptableDuration="6300" value="652.0"/>
                <iidm:temporaryLimit name="IT101" acceptableDuration="6061" value="1000.0"/>
                <iidm:temporaryLimit name="IT100" acceptableDuration="6000"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="477.0000305175781"/>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="BXNE5L31MTAGN" r="0.593000054359436" x="1.508000135421753" g1="0.0" b1="5.588000021816697E-6" g2="0.0" b2="2.809300167427864E-5" voltageLevelId1="BXNE5P3" node1="28" voltageLevelId2="MTAGNP3" node2="22" p1="2.245242021811922" q1="0.5269251286022516" p2="-2.2444763804955223" q2="-0.6642539534272708" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:currentLimits permanentLimit="477.0000305175781">
                <iidm:temporaryLimit name="N/A" value="628.0"/>
                <iidm:temporaryLimit name="IT105" acceptableDuration="6300" value="706.0"/>
                <iidm:temporaryLimit name="IT101" acceptableDuration="6061" value="1000.0"/>
                <iidm:temporaryLimit name="IT100" acceptableDuration="6000"/>
            </iidm:currentLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:currentLimits permanentLimit="477.0000305175781"/>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:extension id="SAISSP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="2.300492525100708" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="SAISSP3_1.2" type="VOLTAGE" value="64.6680679321289" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOSNE3SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.721788168" fixedReactivePower="-0.443895102" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="SAISSP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="2.300492525100708" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="SAISSP3_1.1" type="VOLTAGE" value="64.64541625976562" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CURTI6TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="8.43938351" fixedReactivePower="1.99855292" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEN.PL64GENIS">
        <cp:position>
            <cp:feeder1 name="GENIS4  " order="130" direction="BOTTOM"/>
            <cp:feeder2 name="GEN.P4  " order="25" direction="TOP"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="GEN.PL64GENIS_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL64GENIS_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CURTI6TSNCF.2">
        <cp:position>
            <cp:feeder name="TSNCF.2 " order="10" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
    </iidm:extension>
    <iidm:extension id="TILLE3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="10" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="1.49989665" fixedReactivePower="0.215169519" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="N.SE27GROUP.2">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G2      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="true" droop="4.399472236633301"/>
    </iidm:extension>
    <iidm:extension id="BUGEY1TS5">
        <cp:position>
            <cp:feeder name="TS5     " order="110" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="-0.0" fixedReactivePower="-0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="BUGEY1TS5" type="ACTIVE_POWER" value="-9998.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEY1TS5#0" type="REACTIVE_POWER" value="-9998.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEY1TS4">
        <cp:position>
            <cp:feeder name="TS4     " order="80" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="38.0" fixedReactivePower="16.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="BUGEY1TS4" type="ACTIVE_POWER" value="38.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEY1TS4#0" type="REACTIVE_POWER" value="16.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEY1TS3">
        <cp:position>
            <cp:feeder name="TS3     " order="50" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="16.1512203" fixedReactivePower="7.89791441" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="22.757144927978516" redundant="false"/>
            <io:qualityQ standardDeviation="22.63727569580078" redundant="false"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BUGEY1TS3" type="ACTIVE_POWER" value="-9998.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEY1TS3#0" type="REACTIVE_POWER" value="-9998.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEY1TS2">
        <cp:position>
            <cp:feeder name="TS2     " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="31.0" fixedReactivePower="13.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="BUGEY1TS2" type="ACTIVE_POWER" value="31.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEY1TS2#0" type="REACTIVE_POWER" value="13.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="B.ROCL31VELAR">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="VELAR1  " order="30" direction="TOP"/>
            <cp:feeder2 name="B.ROC1  " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
    </iidm:extension>
    <iidm:extension id="NAVIL3TSNCF">
        <cp:position>
            <cp:feeder name="TSNCF   " order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0237728804" fixedReactivePower="0.179002613" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="B.ROCL32VIELM">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="VIELM2  " order="90" direction="TOP"/>
            <cp:feeder2 name="B.ROC2  " order="70" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="762.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="762.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="762.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="762.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="B.ROCL32VIELM_2" type="ACTIVE_POWER" side="TWO" value="17.41071319580078" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="B.ROCL32VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="-2.581770420074463" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="B.ROCL32VIELM_2#1" type="VOLTAGE" side="TWO" value="64.45243072509766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GENLIP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENLIP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENLIL31MAGNY">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="MAGNY1  " order="41" direction="TOP"/>
            <cp:feeder2 name="GENLI1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="713.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.1000366210938"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="713.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.1000366210938"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="620.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="713.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.1000366210938"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="620.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="713.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.1000366210938"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="509.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="509.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="713.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="509.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="509.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="713.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GENLIL31MAGNY_2" type="ACTIVE_POWER" side="TWO" value="17.048999786376953" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GENLIL31MAGNY_2#0" type="REACTIVE_POWER" side="TWO" value="1.7045999765396118" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GENLIL31MAGNY_2#1" type="VOLTAGE" side="TWO" value="65.76000213623047" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNL61ZCUR5">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.0999998077750206" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999997928738594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="ZCUR51  " order="30" direction="TOP"/>
            <cp:feeder2 name="GROSN1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GROSNL61ZCUR5_1" type="ACTIVE_POWER" side="ONE" value="-29.20307159423828" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61ZCUR5_1#0" type="REACTIVE_POWER" side="ONE" value="-1.754887580871582" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61ZCUR5_1#1" type="VOLTAGE" side="ONE" value="239.93902587890625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CREYSL71SSV.O">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999953955411911" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999999403953552" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999953210353851" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="SSV.O1  " order="80" direction="BOTTOM"/>
            <cp:feeder2 name="CREYS1  " order="170" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4314.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4314.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3140.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4022.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4666.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3140.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4022.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4666.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4314.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CREYSL71SSV.O_1" type="ACTIVE_POWER" side="ONE" value="-429.56658935546875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71SSV.O_1#0" type="REACTIVE_POWER" side="ONE" value="87.1756820678711" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71SSV.O_1#1" type="VOLTAGE" side="ONE" value="407.44268798828125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71SSV.O_2" type="ACTIVE_POWER" side="TWO" value="449.4870910644531" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71SSV.O_2#0" type="REACTIVE_POWER" side="TWO" value="-85.8659896850586" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71SSV.O_2#1" type="VOLTAGE" side="TWO" value="405.2152404785156" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CIZE6 T612SNCF">
        <cp:position>
            <cp:feeder name="SNCF T2 " order="40" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="-1.88825929" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.36168038845062256" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CIZE6 T612SNCF" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.SAUL31ZCRIM">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="ZCRIM1  " order="10" direction="TOP"/>
            <cp:feeder2 name="C.SAU1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.SAUL31ZCRIM_1" type="ACTIVE_POWER" side="ONE" value="-12.988800048828125" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.SAUL31ZCRIM_1#0" type="REACTIVE_POWER" side="ONE" value="5.276700019836426" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2737811207771301" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GROSNP6_2" type="VOLTAGE" value="240.2417449951172" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2737811207771301" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GROSNP6_1" type="VOLTAGE" value="239.93902587890625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MERVA3SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.595196187" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="COMMU6TSNCF.1">
        <cp:position>
            <cp:feeder name="TR611   " order="60" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="4.2568717" fixedReactivePower="-0.832043529" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3777357339859009" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="COMMU6TSNCF.1" type="VOLTAGE" value="240.86819458007812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REGL31ZCRIM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="67.64067077636719" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="65.85552215576172" redundant="false"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="ZCRIM1  " order="110" direction="BOTTOM"/>
            <cp:feeder2 name="C.REG1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="748.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="748.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.REGL31ZCRIM_1" type="ACTIVE_POWER" side="ONE" value="13.265800476074219" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGL31ZCRIM_1#0" type="REACTIVE_POWER" side="ONE" value="-4.887400150299072" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGL31ZCRIM_1#1" type="VOLTAGE" side="ONE" value="65.43037414550781" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMONP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability>
            <io:qualityV standardDeviation="3.1112072467803955" redundant="false"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PYMONP3_1" type="VOLTAGE" value="66.08798217773438" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMONP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="3.0948128700256348" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PYMONP3_2" type="VOLTAGE" value="63.756690979003906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHL32GEVRE">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="GEVRE2  " order="60" direction="BOTTOM"/>
            <cp:feeder2 name="COUCH2  " order="20" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COUCHL32GEVRE_1" type="ACTIVE_POWER" side="ONE" value="25.005199432373047" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL32GEVRE_1#0" type="REACTIVE_POWER" side="ONE" value="2.290800094604492" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL32GEVRE_1#1" type="VOLTAGE" side="ONE" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COLLOP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHAL53G1">
        <cp:position>
            <cp:feeder name="G1      " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.956391096" fixedReactivePower="1.3181622" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BOCTOL72N.SE5">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="29.2587890625" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="28.771739959716797" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="N.SE22  " order="100" direction="TOP"/>
            <cp:feeder2 name="BOCTO2  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3780.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3780.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3780.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3780.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4095.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4095.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4095.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4095.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BOCTOL72N.SE5_1" type="ACTIVE_POWER" side="ONE" value="-1253.6932373046875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL72N.SE5_1#0" type="REACTIVE_POWER" side="ONE" value="362.704345703125" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL72N.SE5_1#1" type="VOLTAGE" side="ONE" value="404.05059814453125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="TAVAUP6_1A">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.510162889957428" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="TAVAUP6_1A" type="VOLTAGE" value="234.5665740966797" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="TAVAUP6_1B">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.510162889957428" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="TAVAUP6_1B" type="VOLTAGE" value="234.52395629882812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="M.SEIL72VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999986737966537" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999983012676239" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999984502792358" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998226761818" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM2  " order="160" direction="BOTTOM"/>
            <cp:feeder2 name="M.SEI2  " order="120" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="SET MANUEL TR">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="2900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3860.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3860.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="SET MANUEL#0 TR">
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4000.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="M.SEIL72VIELM_1" type="ACTIVE_POWER" side="ONE" value="255.4847869873047" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL72VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="-74.91520690917969" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL72VIELM_1#1" type="VOLTAGE" side="ONE" value="410.088134765625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL72VIELM_2" type="ACTIVE_POWER" side="TWO" value="-248.4967498779297" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL72VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="-5.5042500495910645" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL72VIELM_2#1" type="VOLTAGE" side="TWO" value="410.85235595703125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MTAGNP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="MTAGNP3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="MTAGNP3_1.3" type="VOLTAGE" value="62.60515213012695" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MTAGNP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="MTAGNP3_1.1" type="VOLTAGE" value="62.58647155761719" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="AUXON3TR313">
        <cp:position>
            <cp:feeder name="AUXON3TR313" order="30" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="AUXON3TR312">
        <cp:position>
            <cp:feeder name="AUXON3TR312" order="71" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="TAVA5Y612">
        <cp:position>
            <cp:feeder1 name="TP612   " order="60" direction="BOTTOM"/>
            <cp:feeder2 name="TP612   " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
        <m:measurements>
            <m:measurement id="TAVA5Y612_1" type="ACTIVE_POWER" side="ONE" value="0.11966902762651443" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="TAVA5Y612_1#0" type="REACTIVE_POWER" side="ONE" value="-0.07516548037528992" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="TAVA5Y611">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="23.04568099975586" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="16.706933975219727" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TP611   " order="50" direction="BOTTOM"/>
            <cp:feeder2 name="TP611   " order="10" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
        <m:measurements>
            <m:measurement id="TAVA5Y611_1" type="ACTIVE_POWER" side="ONE" value="0.3140033483505249" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="TAVA5Y611_1#0" type="REACTIVE_POWER" side="ONE" value="4.356018543243408" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="TAVA5Y611_1#1" type="VOLTAGE" side="ONE" value="234.52395629882812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VELARP3_2.2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VELARP3_2.3">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BUGEYL74SSV.O">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999999403953552" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="SSV.O4  " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="BUGEY4  " order="130" direction="TOP"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="BUGEYL74SSV.O_2" type="ACTIVE_POWER" side="TWO" value="-824.0303955078125" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEYL74SSV.O_2#0" type="REACTIVE_POWER" side="TWO" value="217.5469512939453" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEYL74SSV.O_2#1" type="VOLTAGE" side="TWO" value="405.2152404785156" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="1GEN.P7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEN.PL73VIELM">
        <cp:position>
            <cp:feeder1 name="VIELM3  " order="40" direction="TOP"/>
            <cp:feeder2 name="GEN.P3  " order="130" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1236.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEN.PL73VIELM_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL73VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL73VIELM_2" type="ACTIVE_POWER" side="TWO" value="-0.037887513637542725" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL73VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="-0.018943756818771362" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOISSL61GEN.P">
        <bo:branchObservability>
            <bo:qualityP side="TWO" standardDeviation="0.09999977797269821" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GEN.P1  " order="150" direction="TOP"/>
            <cp:feeder2 name="BOISS1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="725.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="880.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="880.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="880.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="708.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="708.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="845.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="845.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="880.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="880.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="708.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="708.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="725.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="725.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="708.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="708.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="845.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="880.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="880.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="781.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="781.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="880.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="880.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="725.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="725.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="708.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="708.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="725.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BOISSL61GEN.P_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOISSL61GEN.P_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOISSL61GEN.P_2" type="ACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOISSL61GEN.P_2#0" type="REACTIVE_POWER" side="TWO" value="-12.1885347366333" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOISSL61GEN.P_2#1" type="VOLTAGE" side="TWO" value="241.71080017089844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PY771">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="AT761.1 " order="90" direction="BOTTOM"/>
            <cp:feeder2 name="AT761.1 " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="9999.0"/>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="9999.0"/>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEN.PY771_1" type="VOLTAGE" side="ONE" value="410.2364807128906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEY7G4">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G4      " order="80" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="true" droop="5.89622688293457"/>
    </iidm:extension>
    <iidm:extension id="BUGEY7G5">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G5      " order="110" direction="BOTTOM"/>
        </cp:position>
        <apc:activePowerControl participate="true" droop="5.89622688293457"/>
    </iidm:extension>
    <iidm:extension id="BUGEY7G2">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G2      " order="20" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="true" droop="5.89622688293457"/>
    </iidm:extension>
    <iidm:extension id="BUGEY7G3">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G3      " order="50" direction="BOTTOM"/>
        </cp:position>
        <apc:activePowerControl participate="true" droop="5.89622688293457"/>
    </iidm:extension>
    <iidm:extension id="CHALOL31LOUHA">
        <cp:position>
            <cp:feeder1 name="LOUHA1  " order="160" direction="BOTTOM"/>
            <cp:feeder2 name="CHALO1  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="290.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="SET MANUEL TR">
                <clps:currentLimits1 permanentLimit="204.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="204.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="409.0000305175781">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="204.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="290.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="339.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="431.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="339.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="431.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="409.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="470.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.20001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="409.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="470.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.20001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="204.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="204.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="290.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="290.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="339.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="290.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="290.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="290.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="290.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="385.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="470.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="204.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="272.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="354.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="470.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOL31LOUHA_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL31LOUHA_1#0" type="REACTIVE_POWER" side="ONE" value="-0.35179999470710754" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL31LOUHA_1#1" type="VOLTAGE" side="ONE" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PY761">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999977797269821" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="AT761.2 " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="AT761.2 " order="80" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits1 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits1 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEN.PY761_2" type="ACTIVE_POWER" side="TWO" value="-95.30168151855469" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PY761_2#0" type="REACTIVE_POWER" side="TWO" value="-34.84265899658203" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PY761_2#1" type="VOLTAGE" side="TWO" value="244.32449340820312" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PY762">
        <cp:position>
            <cp:feeder1 name="AT762   " order="60" direction="BOTTOM"/>
            <cp:feeder2 name="AT762   " order="240" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1540.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1540.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1540.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1540.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1540.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1540.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEN.PY762_1" type="VOLTAGE" side="ONE" value="410.0421447753906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PY762_2" type="ACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PY762_2#0" type="REACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="B.ROCP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CPVANP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="CPVANP3_1" type="VOLTAGE" value="64.52330780029297" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="B.ROCP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CPVANP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="CPVANP3_2" type="VOLTAGE" value="64.5500259399414" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="ZCUR5P6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="ZMAGNP6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="B.ROC3G1">
        <cp:position>
            <cp:feeder name="G1      " order="1" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.189923465" fixedReactivePower="0.242875919" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="B.ROC3G2">
        <cp:position>
            <cp:feeder name="G2      " order="1" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.189923465" fixedReactivePower="0.242875919" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="PYMONL61VOUGL">
        <cp:position>
            <cp:feeder1 name="VOUGL1  " order="50" direction="TOP"/>
            <cp:feeder2 name="PYMON1  " order="20" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="866.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1177.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1395.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1122.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1405.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1625.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="704.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1035.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1240.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="704.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1035.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1240.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="990.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1292.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1515.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="990.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1292.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1515.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1122.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1405.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1625.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1122.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1405.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1625.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="704.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="704.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="866.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1350.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="866.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1350.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="704.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="704.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="990.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1292.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1515.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="866.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1177.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1395.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="866.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1177.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1395.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="866.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1177.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1395.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="866.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1177.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1395.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="704.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1035.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="704.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1035.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1240.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="PYMONL61VOUGL_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONL61VOUGL_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONL61VOUGL_2" type="ACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONL61VOUGL_2#0" type="REACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PL71VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999967366456985" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999983012676239" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999965876340866" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998226761818" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="30" direction="TOP"/>
            <cp:feeder2 name="GEN.P1  " order="140" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3600.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEN.PL71VIELM_1" type="ACTIVE_POWER" side="ONE" value="-40.594478607177734" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL71VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="-62.90846633911133" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL71VIELM_1#1" type="VOLTAGE" side="ONE" value="410.0421447753906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL71VIELM_2" type="ACTIVE_POWER" side="TWO" value="39.88310241699219" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL71VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="-48.253047943115234" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL71VIELM_2#1" type="VOLTAGE" side="TWO" value="410.85235595703125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REGP6_1A">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="C.REGP6_1A" type="VOLTAGE" value="238.6995849609375" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MOLLE3TR311">
        <cp:position>
            <cp:feeder name="MOLLE3TR311" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="MOLLE3TR313">
        <cp:position>
            <cp:feeder name="MOLLE3TR313" order="61" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="CURTIP6_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CURTIP6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="H.PAUL61ZCUR5">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999985247850418" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="ZCUR51  " order="60" direction="TOP"/>
            <cp:feeder2 name="H.PAU1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="H.PAUL61ZCUR5_1" type="ACTIVE_POWER" side="ONE" value="31.11420440673828" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL61ZCUR5_1#0" type="REACTIVE_POWER" side="ONE" value="-8.57349967956543" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL61ZCUR5_1#1" type="VOLTAGE" side="ONE" value="240.4795684814453" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.SAUL31MAGNY">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="MAGNY1  " order="51" direction="TOP"/>
            <cp:feeder2 name="C.SAU1  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="670.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="749.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="614.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="614.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="670.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="749.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="749.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="734.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="614.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="749.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.SAUL31MAGNY_2" type="ACTIVE_POWER" side="TWO" value="2.792799949645996" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.SAUL31MAGNY_2#0" type="REACTIVE_POWER" side="TWO" value="6.686100006103516" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.SAUL31MAGNY_2#1" type="VOLTAGE" side="TWO" value="65.76000213623047" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="RONCIP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="C.REGL61ZMAGN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="ZMAGN1  " order="80" direction="TOP"/>
            <cp:feeder2 name="C.REG1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="954.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1306.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="857.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1069.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1223.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="857.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1069.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1223.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="954.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1306.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="954.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1306.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="965.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1099.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="965.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1099.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="857.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1069.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1223.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.REGL61ZMAGN_1" type="ACTIVE_POWER" side="ONE" value="115.20899963378906" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGL61ZMAGN_1#0" type="REACTIVE_POWER" side="ONE" value="21.1210994720459" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGL61ZMAGN_1#1" type="VOLTAGE" side="ONE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MERVAL31SSUSU">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="SSUSU1  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="MERVA1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
    </iidm:extension>
    <iidm:extension id="C.REGP3_1A">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="1.4284825325012207" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="C.REGP3_1A" type="VOLTAGE" value="65.76000213623047" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="N.GEOP3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="N.GEOP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="C.REGP3_1B">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="1.4284825325012207" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="C.REGP3_1B" type="VOLTAGE" value="65.43037414550781" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="N.GEOP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="N.GEOP3_1.1" type="VOLTAGE" value="62.731040954589844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MAGNYL61ZMAGN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="ZMAGN1  " order="20" direction="TOP"/>
            <cp:feeder2 name="MAGNY1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1116.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1116.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1242.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1242.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1452.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1452.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
    </iidm:extension>
    <iidm:extension id="GENISP1_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP1_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP1_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP1_1.4">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="4"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP1_1.5">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="5"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP1_1.6">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="6"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHALOP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.31941893696784973" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CHALOP6_1" type="VOLTAGE" value="242.30809020996094" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CHALOP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.31941893696784973" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CHALOP6_2" type="VOLTAGE" value="240.21145629882812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGL3T311S.A.">
        <cp:position>
            <cp:feeder name="TR311S.A" order="70" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="-5.05966282" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="1.1170367002487183" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VOUGL3T311S.A." type="VOLTAGE" value="66.39717864990234" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="KIR3  TR312">
        <cp:position>
            <cp:feeder name="KIR3  TR312" order="41" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="AISERL31MAGNY">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="MAGNY1  " order="10" direction="TOP"/>
            <cp:feeder2 name="AISER1  " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="AISERL31MAGNY_2" type="ACTIVE_POWER" side="TWO" value="12.56760025024414" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="AISERL31MAGNY_2#0" type="REACTIVE_POWER" side="TWO" value="0.7038000226020813" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="AISERL31MAGNY_2#1" type="VOLTAGE" side="TWO" value="65.76000213623047" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="KIR3  TR311">
        <cp:position>
            <cp:feeder name="KIR3  TR311" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="TILLEP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="FRON53TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="-0.0714903772" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CORGOL32MTAGN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="MTAGN2  " order="30" direction="TOP"/>
            <cp:feeder2 name="CORGO2  " order="51" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
    </iidm:extension>
    <iidm:extension id="C.REGL61VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999989718198776" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999988228082657" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="20" direction="TOP"/>
            <cp:feeder2 name="C.REG1  " order="120" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1114.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1268.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1064.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1424.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1048.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1192.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1048.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1192.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1114.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1268.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="996.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1183.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1331.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="996.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1183.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1331.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1064.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1424.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1064.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1424.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1092.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1224.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1092.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1224.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
