                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="996.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1183.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1331.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1114.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1268.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1114.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1268.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1114.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1268.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1114.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1268.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1048.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1192.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1048.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1192.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.REGL61VIELM_1" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGL61VIELM_1#0" type="VOLTAGE" side="ONE" value="238.6995849609375" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGL61VIELM_2" type="ACTIVE_POWER" side="TWO" value="110.00580596923828" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGL61VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="-3.565406560897827" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MAGNYP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="1.5135244131088257" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="MAGNYP3_1" type="VOLTAGE" value="65.76000213623047" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MAGNYP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <m:measurements>
            <m:measurement id="MAGNYP3_2" type="VOLTAGE" value="0.0" standardDeviation="5.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOISSP6_2.1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.19534175097942352" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOISSP6_2.1" type="VOLTAGE" value="239.20899963378906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOISSP6_2.2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.19534175097942352" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOISSP6_2.2" type="VOLTAGE" value="239.02389526367188" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEYP1_1.4">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="4"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BUGEYP1_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CREYSP7_2.2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13069331645965576" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CREYSP7_2.2" type="VOLTAGE" value="407.44268798828125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CREYSP7_2.1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13069331645965576" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CREYSP7_2.1" type="VOLTAGE" value="407.2382507324219" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEYP1_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BUGEYP1_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="PYMON6TR613.F">
        <cp:position>
            <cp:feeder name="TR613.FE" order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <m:measurements>
            <m:measurement id="PYMON6TR613.F" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMON6TR613.F#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMON6TR613.C">
        <cp:position>
            <cp:feeder name="TR613.CA" order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <m:measurements>
            <m:measurement id="PYMON6TR613.C" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMON6TR613.C#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BEON3 TR311">
        <cp:position>
            <cp:feeder name="BEON3 TR311" order="20" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="P.SAOL31RONCI">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="RONCI1  " order="30" direction="TOP"/>
            <cp:feeder2 name="P.SAO1  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="P.SAOL31RONCI_1" type="ACTIVE_POWER" side="ONE" value="-12.100000381469727" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="P.SAOL31RONCI_1#0" type="REACTIVE_POWER" side="ONE" value="-0.5" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="P.SAOL31RONCI_1#1" type="VOLTAGE" side="ONE" value="64.29999542236328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="SAISS3T311">
        <cp:position>
            <cp:feeder name="SAISS3T311" order="20" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="SAISS3T312">
        <cp:position>
            <cp:feeder name="TR312   " order="50" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="5.08791685" variableReactivePower="0.653910339"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="2.300492525100708" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="SAISS3T312" type="VOLTAGE" value="64.6680679321289" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="IZERNP6_2.2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3259100317955017" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="IZERNP6_2.2" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="IZERNP6_2.1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3259100317955017" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="IZERNP6_2.1" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PL61VOUGL">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999977797269821" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999971091747284" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999998152256012" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999965131282806" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VOUGL1  " order="70" direction="TOP"/>
            <cp:feeder2 name="GEN.P1  " order="60" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="938.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1321.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="804.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1148.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1371.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="804.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1148.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1371.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1056.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1405.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1056.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1405.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="804.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="804.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="938.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1285.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="938.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1285.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="804.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="804.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1056.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1405.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="938.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1321.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="938.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1321.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="938.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1321.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="938.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1321.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="804.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1148.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1371.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="804.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1148.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1371.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEN.PL61VOUGL_1" type="ACTIVE_POWER" side="ONE" value="46.063323974609375" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61VOUGL_1#0" type="REACTIVE_POWER" side="ONE" value="22.714357376098633" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61VOUGL_1#1" type="VOLTAGE" side="ONE" value="244.32449340820312" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61VOUGL_2" type="ACTIVE_POWER" side="TWO" value="-43.761199951171875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61VOUGL_2#0" type="REACTIVE_POWER" side="TWO" value="-28.133100509643555" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61VOUGL_2#1" type="VOLTAGE" side="TWO" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CPVANL31RIBAU">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="RIBAU1  " order="130" direction="TOP"/>
            <cp:feeder2 name="CPVAN1  " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CPVANL31RIBAU_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="true"/>
            </m:measurement>
            <m:measurement id="CPVANL31RIBAU_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="true"/>
            </m:measurement>
            <m:measurement id="CPVANL31RIBAU_1#1" type="VOLTAGE" side="ONE" value="64.5500259399414" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="RIBAUP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHAGN3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0814875662" fixedReactivePower="0.00699259248" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="B.ROC3X1">
        <cp:position>
            <cp:feeder name="X1      " order="60" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.189923465" fixedReactivePower="0.242875919" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="B.ROC3X2">
        <cp:position>
            <cp:feeder name="X2      " order="110" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.189923465" fixedReactivePower="0.242875919" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VIELMY635">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR635   " order="110" direction="BOTTOM"/>
            <cp:feeder2 name="TR635   " order="100" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="VIELMY635_2" type="ACTIVE_POWER" side="TWO" value="-11.786951065063477" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY635_2#0" type="REACTIVE_POWER" side="TWO" value="15.7441987991333" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY635_2#1" type="VOLTAGE" side="TWO" value="64.4490737915039" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMY634">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR634   " order="40" direction="BOTTOM"/>
            <cp:feeder2 name="TR634   " order="40" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="VIELMY634_1" type="VOLTAGE" side="ONE" value="241.225830078125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY634_2" type="ACTIVE_POWER" side="TWO" value="-11.724435806274414" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY634_2#0" type="REACTIVE_POWER" side="TWO" value="15.994241714477539" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY634_2#1" type="VOLTAGE" side="TWO" value="64.45243072509766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMONY631">
        <bo:branchObservability/>
        <cp:position>
            <cp:feeder1 name="TR631   " order="40" direction="BOTTOM"/>
            <cp:feeder2 name="TR631   " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="PYMONY631_1" type="VOLTAGE" side="ONE" value="237.47860717773438" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONY631_2" type="ACTIVE_POWER" side="TWO" value="-60.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="true"/>
            </m:measurement>
            <m:measurement id="PYMONY631_2#0" type="REACTIVE_POWER" side="TWO" value="-3.65310001373291" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONY631_2#1" type="VOLTAGE" side="TWO" value="66.08798217773438" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMONY632">
        <cp:position>
            <cp:feeder1 name="TR632   " order="60" direction="BOTTOM"/>
            <cp:feeder2 name="TR632   " order="80" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="PYMONY632_2" type="ACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONY632_2#0" type="REACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="RIBAU3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="17.1633739" fixedReactivePower="-6.7557354" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEVRE3G1">
        <cp:position>
            <cp:feeder name="G1      " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.707853258" fixedReactivePower="0.117638461" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BXNE5P3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BXNE5P3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
    </iidm:extension>
    <iidm:extension id="PERRIP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="PERRIP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHALOL61GROSN">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999997928738594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GROSN1  " order="30" direction="TOP"/>
            <cp:feeder2 name="CHALO1  " order="60" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1650.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2000.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2375.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1550.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1875.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2250.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1550.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1875.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2250.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1650.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2375.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1650.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2375.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1550.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1875.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2250.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOL61GROSN_1" type="VOLTAGE" side="ONE" value="240.21145629882812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL61GROSN_2" type="ACTIVE_POWER" side="TWO" value="90.91259765625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL61GROSN_2#0" type="REACTIVE_POWER" side="TWO" value="3.5720748901367188" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL61GROSN_2#1" type="VOLTAGE" side="TWO" value="239.93902587890625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMONL31SAISS">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.10000008344650269" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="38.608970642089844" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.1000000536441803" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="36.33001708984375" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="SAISS1  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="PYMON1  " order="10" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="374.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="468.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="329.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="329.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="374.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="419.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="505.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="419.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="505.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="552.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="552.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="329.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="329.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="374.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="459.0000305175781"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="374.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="459.0000305175781"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="329.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="329.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="419.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="374.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="461.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="374.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="461.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="374.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="461.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="374.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="461.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="552.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="329.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="420.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="546.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="552.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="329.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="PYMONL31SAISS_1" type="ACTIVE_POWER" side="ONE" value="-17.535600662231445" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONL31SAISS_1#0" type="REACTIVE_POWER" side="ONE" value="0.9739999771118164" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONL31SAISS_1#1" type="VOLTAGE" side="ONE" value="63.756690979003906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONL31SAISS_2" type="ACTIVE_POWER" side="TWO" value="18.013328552246094" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONL31SAISS_2#0" type="REACTIVE_POWER" side="TWO" value="-0.772226870059967" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMONL31SAISS_2#1" type="VOLTAGE" side="TWO" value="64.64541625976562" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHL61CPVAN">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999977052211761" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999972581863403" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="CPVAN1  " order="40" direction="TOP"/>
            <cp:feeder2 name="COUCH1  " order="40" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1242.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1519.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1733.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1116.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1116.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1242.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1242.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1116.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1409.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1627.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COUCHL61CPVAN_1" type="ACTIVE_POWER" side="ONE" value="75.01619720458984" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL61CPVAN_1#0" type="REACTIVE_POWER" side="ONE" value="8.037599563598633" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL61CPVAN_1#1" type="VOLTAGE" side="ONE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL61CPVAN_2" type="VOLTAGE" side="TWO" value="238.11801147460938" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNP7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.1720893234014511" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GROSNP7_1" type="VOLTAGE" value="409.2235107421875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNP7_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.1720893234014511" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GROSNP7_2" type="VOLTAGE" value="408.2948303222656" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="N.SE1P7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="N.SE5Y712">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TP712   " order="30" direction="TOP"/>
            <cp:feeder2 name="TP712   " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="N.SE5Y711">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TP711   " order="30" direction="TOP"/>
            <cp:feeder2 name="TP711   " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="COLLOL31GENLI">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="GENLI1  " order="10" direction="TOP"/>
            <cp:feeder2 name="COLLO1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="515.9999389648438">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="515.9999389648438">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="597.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="686.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="597.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="686.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="687.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="632.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="687.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COLLOL31GENLI_2" type="ACTIVE_POWER" side="TWO" value="10.308600425720215" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COLLOL31GENLI_2#0" type="REACTIVE_POWER" side="TWO" value="1.1455999612808228" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CPVANP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.46847888827323914" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CPVANP6_1" type="VOLTAGE" value="238.11801147460938" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CPVANP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.46847888827323914" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CPVANP6_2" type="VOLTAGE" value="238.03199768066406" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CHALOY633">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR633   " order="60" direction="BOTTOM"/>
            <cp:feeder2 name="TR633   " order="120" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOY633_1" type="VOLTAGE" side="ONE" value="240.21145629882812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY633_2" type="ACTIVE_POWER" side="TWO" value="-39.01599884033203" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY633_2#0" type="REACTIVE_POWER" side="TWO" value="-2.922600030899048" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY633_2#1" type="VOLTAGE" side="TWO" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CHALOY632">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR632   " order="40" direction="BOTTOM"/>
            <cp:feeder2 name="TR632   " order="100" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOY632_1" type="VOLTAGE" side="ONE" value="240.21145629882812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY632_2" type="ACTIVE_POWER" side="TWO" value="-40.966800689697266" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY632_2#0" type="REACTIVE_POWER" side="TWO" value="-2.922600030899048" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY632_2#1" type="VOLTAGE" side="TWO" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CHALOY631">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR631   " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="TR631   " order="80" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOY631_1" type="VOLTAGE" side="ONE" value="242.30809020996094" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY631_2" type="ACTIVE_POWER" side="TWO" value="-44.86840057373047" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY631_2#0" type="REACTIVE_POWER" side="TWO" value="-4.870999813079834" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOY631_2#1" type="VOLTAGE" side="TWO" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="NAVILP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="AUXONP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="AUXONP3_1.1" type="VOLTAGE" value="64.68000030517578" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMIN1">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="N1      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
        <m:measurements>
            <m:measurement id="VIELMIN1" type="ACTIVE_POWER" value="3.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMIN1#0" type="VOLTAGE" value="64.45243072509766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMIN3">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="N3      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
        <m:measurements>
            <m:measurement id="VIELMIN3" type="ACTIVE_POWER" value="6.300000190734863" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMIN3#0" type="VOLTAGE" value="64.45243072509766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="AUXONP3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="AUXONP3_1.3" type="VOLTAGE" value="64.7699966430664" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMIN2">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="N2      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
        <m:measurements>
            <m:measurement id="VIELMIN2" type="ACTIVE_POWER" value="2.9000000953674316" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMIN2#0" type="VOLTAGE" value="64.4490737915039" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="AUXONP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="MTAGN3TR311">
        <cp:position>
            <cp:feeder name="MTAGN3TR311" order="71" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="CUISEL31G.CHE">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="G.CHE1  " order="51" direction="TOP"/>
            <cp:feeder2 name="CUISE1  " order="71" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CUISEL31G.CHE_2" type="ACTIVE_POWER" side="TWO" value="-10.797699928283691" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CUISEL31G.CHE_2#0" type="REACTIVE_POWER" side="TWO" value="-1.988700032234192" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MTAGN3TR313">
        <cp:position>
            <cp:feeder name="MTAGN3TR313" order="10" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="SAISSL31VOUGL">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="38.608970642089844" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="47.70484924316406" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="36.33001708984375" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="45.26438903808594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VOUGL1  " order="30" direction="BOTTOM"/>
            <cp:feeder2 name="SAISS1  " order="90" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E2 J TR">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="597.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="334.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E2 PROT">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="515.9999389648438">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="515.9999389648438">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="597.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="741.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="963.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="597.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="741.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="963.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="761.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="761.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="515.9999389648438">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="768.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="768.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="768.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="768.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="963.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="SAISSL31VOUGL_1" type="ACTIVE_POWER" side="ONE" value="-23.795841217041016" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="SAISSL31VOUGL_1#0" type="REACTIVE_POWER" side="ONE" value="0.4146632254123688" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="SAISSL31VOUGL_1#1" type="VOLTAGE" side="ONE" value="64.64541625976562" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="SAISSL31VOUGL_2" type="ACTIVE_POWER" side="TWO" value="24.010000228881836" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="SAISSL31VOUGL_2#0" type="REACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="SAISSL31VOUGL_2#1" type="VOLTAGE" side="TWO" value="66.0708999633789" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="FRON5L31LOUHA">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="LOUHA1  " order="10" direction="TOP"/>
            <cp:feeder2 name="FRON51  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="630.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="630.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="571.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="732.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="571.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="732.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="FRON5L31LOUHA_2" type="ACTIVE_POWER" side="TWO" value="-9.735899925231934" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="FRON5L31LOUHA_2#0" type="REACTIVE_POWER" side="TWO" value="1.4320000410079956" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMING">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="VIELM G " order="132" direction="TOP"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
        <m:measurements>
            <m:measurement id="VIELMING" type="VOLTAGE" value="64.4490737915039" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMINF">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="VIELM F " order="131" direction="TOP"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
        <m:measurements>
            <m:measurement id="VIELMINF" type="VOLTAGE" value="64.45243072509766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHL61VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999977052211761" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999972581863403" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="20" direction="TOP"/>
            <cp:feeder2 name="COUCH1  " order="130" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="1187.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1473.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1693.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1391.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1668.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1895.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1100.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1375.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1579.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1100.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1375.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1579.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="1187.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1473.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1693.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1302.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1563.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1772.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1302.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1563.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1772.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1391.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1668.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1895.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1391.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1668.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1895.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1100.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1100.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1187.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1439.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1187.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1439.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1627.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1100.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1100.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1302.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1563.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1772.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1187.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1473.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1693.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1187.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1473.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1693.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1187.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1473.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1693.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1187.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1473.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1693.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1100.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1375.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1579.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1100.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1375.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1579.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COUCHL61VIELM_1" type="ACTIVE_POWER" side="ONE" value="-139.3184051513672" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL61VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="-24.11280059814453" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL61VIELM_1#1" type="VOLTAGE" side="ONE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="NAVIL3SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0237728804" fixedReactivePower="0.179002613" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="COMMUL61H.PAU">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="23.210466384887695" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="22.892087936401367" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="H.PAU1  " order="10" direction="TOP"/>
            <cp:feeder2 name="COMMU1  " order="40" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1054.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1234.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1368.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="845.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="845.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="967.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1156.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1295.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="967.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1156.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1295.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1054.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1234.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1368.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1054.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1234.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1368.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="845.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="845.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1214.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1214.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="845.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="845.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="967.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1156.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1295.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="845.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="845.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COMMUL61H.PAU_1" type="ACTIVE_POWER" side="ONE" value="13.919838905334473" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61H.PAU_1#0" type="REACTIVE_POWER" side="ONE" value="16.855520248413086" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61H.PAU_1#1" type="VOLTAGE" side="ONE" value="240.83009338378906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61H.PAU_2" type="ACTIVE_POWER" side="TWO" value="-13.114225387573242" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61H.PAU_2#0" type="REACTIVE_POWER" side="TWO" value="-22.366422653198242" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61H.PAU_2#1" type="VOLTAGE" side="TWO" value="240.20538330078125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGL.HG4">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G4      " order="35" direction="BOTTOM"/>
        </cp:position>
        <apc:activePowerControl participate="true" droop="4.079967498779297"/>
        <m:measurements>
            <m:measurement id="VOUGL.HG4" type="ACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGL.HG4#0" type="REACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MACON6TR611">
        <cp:position>
            <cp:feeder name="TR611   " order="70" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="1.03427589" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="20.979555130004883" redundant="true"/>
            <io:qualityQ standardDeviation="19.973148345947266" redundant="true"/>
            <io:qualityV standardDeviation="0.3499482572078705" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="MACON6TR611" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MACON6TR611#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MACON6TR611#1" type="VOLTAGE" value="239.11557006835938" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MACON6TR612">
        <cp:position>
            <cp:feeder name="TR612   " order="80" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <m:measurements>
            <m:measurement id="MACON6TR612" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MACON6TR612#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGL.HG1">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G1      " order="5" direction="BOTTOM"/>
        </cp:position>
        <apc:activePowerControl participate="true" droop="3.6271309852600098"/>
        <m:measurements>
            <m:measurement id="VOUGL.HG1" type="ACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGL.HG1#0" type="REACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGL.HG2">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G2      " order="15" direction="BOTTOM"/>
        </cp:position>
        <apc:activePowerControl participate="true" droop="3.6271309852600098"/>
        <m:measurements>
            <m:measurement id="VOUGL.HG2" type="ACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGL.HG2#0" type="REACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGL.HG3">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G3      " order="25" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="15.93608283996582" redundant="true"/>
            <io:qualityQ standardDeviation="13.437840461730957" redundant="true"/>
            <io:qualityV standardDeviation="2.332714080810547" redundant="true"/>
        </io:injectionObservability>
        <apc:activePowerControl participate="true" droop="3.6271309852600098"/>
        <m:measurements>
            <m:measurement id="VOUGL.HG3" type="ACTIVE_POWER" value="61.73999786376953" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGL.HG3#0" type="REACTIVE_POWER" value="-18.489999771118164" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGL.HG3#1" type="VOLTAGE" value="10.15999984741211" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="SSUSU3TSNCF">
        <cp:position>
            <cp:feeder name="TSNCF   " order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="1.80659938" fixedReactivePower="-0.74981451" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BOCTOP7_1B">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.14140962064266205" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOCTOP7_1B" type="VOLTAGE" value="404.2333068847656" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="N.SE17GROUP.1">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G1      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="true" droop="4.399472236633301"/>
    </iidm:extension>
    <iidm:extension id="CHAL5P3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BOCTOP7_1A">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.14140962064266205" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOCTOP7_1A" type="VOLTAGE" value="403.4205322265625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BEON L31CPVAN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="CPVAN1  " order="10" direction="BOTTOM"/>
            <cp:feeder2 name="BEON 1  " order="110" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="567.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="652.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="652.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="477.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="652.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="652.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BEON L31CPVAN_2" type="ACTIVE_POWER" side="TWO" value="7.388055801391602" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BEON L31CPVAN_2#0" type="REACTIVE_POWER" side="TWO" value="-1.4207799434661865" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BEON L31CPVAN_2#1" type="VOLTAGE" side="TWO" value="64.5500259399414" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEVREP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEVREP3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEVREP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CORGOP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEN.PL61IZERN">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999977797269821" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999948740005493" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999998152256012" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999942034482956" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="IZERN1  " order="170" direction="TOP"/>
            <cp:feeder2 name="GEN.P1  " order="70" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1360.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="987.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1360.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="987.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1360.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1360.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1360.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="987.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1360.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEN.PL61IZERN_1" type="ACTIVE_POWER" side="ONE" value="102.9244384765625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61IZERN_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61IZERN_1#1" type="VOLTAGE" side="ONE" value="242.8456268310547" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61IZERN_2" type="ACTIVE_POWER" side="TWO" value="-105.6510009765625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61IZERN_2#0" type="REACTIVE_POWER" side="TWO" value="-5.031199932098389" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61IZERN_2#1" type="VOLTAGE" side="TWO" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOSNEP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BOCTOP7_2A">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.14140962064266205" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOCTOP7_2A" type="VOLTAGE" value="404.0631103515625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOCTOP7_2B">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.14140962064266205" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOCTOP7_2B" type="VOLTAGE" value="404.05059814453125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CHAGNL31MTAGN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="MTAGN1  " order="30" direction="TOP"/>
            <cp:feeder2 name="CHAGN1  " order="41" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHAGNL31MTAGN_2" type="ACTIVE_POWER" side="TWO" value="-3.9446651935577393" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHAGNL31MTAGN_2#0" type="REACTIVE_POWER" side="TWO" value="-1.0059107542037964" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="N.SE1P1_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="SSUSU3SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="1.80659938" fixedReactivePower="-0.74981451" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="COUCHL32PERRI">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="PERRI2  " order="30" direction="TOP"/>
            <cp:feeder2 name="COUCH2  " order="110" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COUCHL32PERRI_1" type="ACTIVE_POWER" side="ONE" value="1.396399974822998" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL32PERRI_1#0" type="REACTIVE_POWER" side="ONE" value="5.278500080108643" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL32PERRI_1#1" type="VOLTAGE" side="ONE" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PERRIP3_3.3">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="PERRIP3_3.4">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="4"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="P.SAOP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="P.SAOP3_1.1" type="VOLTAGE" value="64.3499984741211" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="P.SAOP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="P.SAOP3_1.2" type="VOLTAGE" value="64.29999542236328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="FRON5P3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BUGEYY712">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TP712   " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="TP712   " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="BUGEYY713">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TP713   " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="TP713   " order="50" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="BUGEYY714">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TP714   " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="TP714   " order="80" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="BUGEYY715">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TP715   " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="TP715   " order="110" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="PERRIP3_3.1">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BUGEYL72SSV.O">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999999403953552" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="SSV.O2  " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="BUGEY2  " order="80" direction="TOP"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="BUGEYL72SSV.O_2" type="ACTIVE_POWER" side="TWO" value="-870.7296142578125" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEYL72SSV.O_2#0" type="REACTIVE_POWER" side="TWO" value="226.4710693359375" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEYL72SSV.O_2#1" type="VOLTAGE" side="TWO" value="403.6103210449219" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PERRIP3_3.2">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="ZCRIMP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BXNE53G1">
        <cp:position>
            <cp:feeder name="G1      " order="10" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
    </iidm:extension>
    <iidm:extension id="N.SE2P1_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHALOL61CPVAN">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999988228082657" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999984502792358" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="CPVAN1  " order="70" direction="TOP"/>
            <cp:feeder2 name="CHALO1  " order="5" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="742.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="931.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1052.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="933.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1098.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1218.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="641.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="841.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="958.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="641.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="841.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="958.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="742.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="931.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1052.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="836.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1017.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1140.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="836.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1017.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1140.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="933.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1098.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1218.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="933.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1098.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1218.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="641.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="641.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="742.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="917.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1023.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="742.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="917.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1023.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="641.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="641.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="836.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1017.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1140.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="742.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="931.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1052.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="742.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="931.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1052.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="742.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="931.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1052.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="742.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="931.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1052.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="641.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="841.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="958.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="641.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="841.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="958.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOL61CPVAN_1" type="VOLTAGE" side="ONE" value="240.21145629882812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL61CPVAN_2" type="ACTIVE_POWER" side="TWO" value="-59.64165496826172" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL61CPVAN_2#0" type="REACTIVE_POWER" side="TWO" value="-8.714603424072266" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL61CPVAN_2#1" type="VOLTAGE" side="TWO" value="238.11801147460938" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHY631">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR631   " order="30" direction="BOTTOM"/>
            <cp:feeder2 name="TR631   " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1145.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1145.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COUCHY631_1" type="VOLTAGE" side="ONE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHY631_2" type="ACTIVE_POWER" side="TWO" value="-32.88059997558594" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHY631_2#0" type="REACTIVE_POWER" side="TWO" value="-4.871200084686279" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHY631_2#1" type="VOLTAGE" side="TWO" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHY632">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR632   " order="50" direction="BOTTOM"/>
            <cp:feeder2 name="TR632   " order="70" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1887.9998779296875"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2052.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1858.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1710.0001220703125">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2230.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="2007.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2200.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2974.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COUCHY632_1" type="VOLTAGE" side="ONE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHY632_2" type="ACTIVE_POWER" side="TWO" value="-31.212799072265625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHY632_2#0" type="REACTIVE_POWER" side="TWO" value="-7.793600082397461" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHY632_2#1" type="VOLTAGE" side="TWO" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="FTAINL32MEURS">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="MEURS2  " order="10" direction="TOP"/>
            <cp:feeder2 name="FTAIN2  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
    </iidm:extension>
    <iidm:extension id="PYMONP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.9232277870178223" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PYMONP6_1" type="VOLTAGE" value="237.47860717773438" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMONP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.9232277870178223" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PYMONP6_2" type="VOLTAGE" value="237.47860717773438" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REGP6_1B1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="C.REGP6_1B1" type="VOLTAGE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REGP6_1B2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="C.REGP6_1B2" type="VOLTAGE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REGY633">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="67.64067077636719" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="65.85552215576172" redundant="false"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TR633   " order="50" direction="BOTTOM"/>
            <cp:feeder2 name="TR633   " order="70" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1931.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1901.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2098.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1931.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1901.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="2053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1901.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2098.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1901.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="2053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2251.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="2053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2251.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.REGY633_1" type="VOLTAGE" side="ONE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGY633_2" type="ACTIVE_POWER" side="TWO" value="-34.36600112915039" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGY633_2#0" type="REACTIVE_POWER" side="TWO" value="9.451199531555176" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGY633_2#1" type="VOLTAGE" side="TWO" value="65.43037414550781" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REGY631">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="67.64067077636719" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="65.85552215576172" redundant="false"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TR631   " order="30" direction="BOTTOM"/>
            <cp:feeder2 name="TR631   " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1931.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1901.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2098.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1931.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1901.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="2053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1901.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2098.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1901.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="2053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2251.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1749.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2281.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="2053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2251.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="3042.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.REGY631_1" type="VOLTAGE" side="ONE" value="238.6995849609375" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGY631_2" type="ACTIVE_POWER" side="TWO" value="-35.3484001159668" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGY631_2#0" type="REACTIVE_POWER" side="TWO" value="9.741999626159668" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGY631_2#1" type="VOLTAGE" side="TWO" value="65.76000213623047" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CUISEP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CUISEP3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CUISEP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHALOL31CHAL5">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="CHAL51  " order="170" direction="TOP"/>
            <cp:feeder2 name="CHALO1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="602.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="556.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="556.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="602.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1024.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="602.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1024.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="556.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="2200.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOL31CHAL5_1" type="ACTIVE_POWER" side="ONE" value="19.322200775146484" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL31CHAL5_1#0" type="REACTIVE_POWER" side="ONE" value="3.436199903488159" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL31CHAL5_1#1" type="VOLTAGE" side="ONE" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="AISER3SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="1.52825022" fixedReactivePower="-1.65417731" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="G.CHE3TR311">
        <cp:position>
            <cp:feeder name="G.CHE3TR311" order="30" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="G.CHE3TR312">
        <cp:position>
            <cp:feeder name="G.CHE3TR312" order="51" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="GEN.PL62GENIS">
        <cp:position>
            <cp:feeder1 name="GENIS2  " order="190" direction="BOTTOM"/>
            <cp:feeder2 name="GEN.P2  " order="31" direction="TOP"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="GEN.PL62GENIS_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL62GENIS_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="AISERL31RONCI">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="RONCI1  " order="30" direction="TOP"/>
            <cp:feeder2 name="AISER1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
    </iidm:extension>
    <iidm:extension id="1GROSP7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="AISERP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VIELMP7_1A">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13783901929855347" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VIELMP7_1A" type="VOLTAGE" value="410.9576110839844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP7_1B">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13783901929855347" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VIELMP7_1B" type="VOLTAGE" value="412.10186767578125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="ROMELP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="ROMELP3_1.1" type="VOLTAGE" value="63.416648864746094" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CPVANY632">
        <cp:position>
            <cp:feeder1 name="TR632   " order="50" direction="BOTTOM"/>
            <cp:feeder2 name="TR632   " order="70" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CPVANY632_2" type="ACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANY632_2#0" type="REACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CPVANY633">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR633   " order="70" direction="BOTTOM"/>
            <cp:feeder2 name="TR633   " order="90" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CPVANY633_1" type="VOLTAGE" side="ONE" value="238.11801147460938" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANY633_2" type="ACTIVE_POWER" side="TWO" value="-34.098751068115234" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANY633_2#0" type="REACTIVE_POWER" side="TWO" value="3.2475039958953857" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANY633_2#1" type="VOLTAGE" side="TWO" value="64.5500259399414" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CPVANY631">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TR631   " order="30" direction="BOTTOM"/>
            <cp:feeder2 name="TR631   " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="801.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="737.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="961.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1282.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CPVANY631_1" type="VOLTAGE" side="ONE" value="238.03199768066406" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANY631_2" type="ACTIVE_POWER" side="TWO" value="-34.951229095458984" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANY631_2#0" type="REACTIVE_POWER" side="TWO" value="3.409872055053711" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANY631_2#1" type="VOLTAGE" side="TWO" value="64.5500259399414" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="ROMELP3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="ROMELP3_1.3" type="VOLTAGE" value="63.0" standardDeviation="5.0" valid="false">
                <m:property name="masked" value="true"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="ROMELP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="N.SE17TS1">
        <cp:position>
            <cp:feeder name="TS1     " order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="46.0" fixedReactivePower="20.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="25.0" redundant="false"/>
            <io:qualityQ standardDeviation="25.0" redundant="false"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="N.SE17TS1" type="ACTIVE_POWER" value="46.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="N.SE17TS1#0" type="REACTIVE_POWER" value="20.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="FTAINP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEN.PP6_1B">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2266457974910736" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GEN.PP6_1B" type="VOLTAGE" value="241.71080017089844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PP6_1A">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2266457974910736" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GEN.PP6_1A" type="VOLTAGE" value="242.3130340576172" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEYP7_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BUGEYP7_1.4">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CREYSL72GEN.P">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999953955411911" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999967366456985" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999953210353851" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999965876340866" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GEN.P2  " order="30" direction="TOP"/>
            <cp:feeder2 name="CREYS2  " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="2900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="2900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="2800.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3180.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CREYSL72GEN.P_1" type="ACTIVE_POWER" side="ONE" value="71.7164077758789" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72GEN.P_1#0" type="REACTIVE_POWER" side="ONE" value="-98.70153045654297" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72GEN.P_1#1" type="VOLTAGE" side="ONE" value="407.2382507324219" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72GEN.P_2" type="ACTIVE_POWER" side="TWO" value="-64.20391845703125" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72GEN.P_2#0" type="REACTIVE_POWER" side="TWO" value="64.77274322509766" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72GEN.P_2#1" type="VOLTAGE" side="TWO" value="410.0421447753906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEYP7_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BOISSP6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.19534175097942352" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOISSP6_1.1" type="VOLTAGE" value="238.31065368652344" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MACONL61ZJOUX">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="20.979555130004883" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="19.973148345947266" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="ZJOUX1  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="MACON1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1462.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="987.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1383.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="987.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1383.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1462.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1462.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="987.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1383.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="MACONL61ZJOUX_1" type="ACTIVE_POWER" side="ONE" value="-9.018899917602539" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MACONL61ZJOUX_1#0" type="REACTIVE_POWER" side="ONE" value="-6.526739597320557" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MACONL61ZJOUX_1#1" type="VOLTAGE" side="ONE" value="239.0393829345703" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOISSP6_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.19534175097942352" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOISSP6_1.2" type="VOLTAGE" value="238.91468811035156" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEYP7_1.5">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="4"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BOCTOL71M.SEI">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999986737966537" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999984502792358" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="M.SEI1  " order="90" direction="TOP"/>
            <cp:feeder2 name="BOCTO1  " order="120" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="SET MANUEL TR">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BOCTOL71M.SEI_1" type="VOLTAGE" side="ONE" value="404.05059814453125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL71M.SEI_2" type="ACTIVE_POWER" side="TWO" value="-555.7772216796875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL71M.SEI_2#0" type="REACTIVE_POWER" side="TWO" value="264.7535400390625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL71M.SEI_2#1" type="VOLTAGE" side="TWO" value="409.88031005859375" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP7_2B">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13783901929855347" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VIELMP7_2B" type="VOLTAGE" value="409.6460266113281" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP7_2A">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13783901929855347" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VIELMP7_2A" type="VOLTAGE" value="410.85235595703125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PP6_2B">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2266457974910736" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GEN.PP6_2B" type="VOLTAGE" value="244.32449340820312" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PP6_2A">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2266457974910736" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GEN.PP6_2A" type="VOLTAGE" value="242.8456268310547" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="TAVAUP1_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="TAVAUP1_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CPVANL61ZMAGN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="ZMAGN1  " order="90" direction="TOP"/>
            <cp:feeder2 name="CPVAN1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="954.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1306.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="857.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1069.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1223.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="857.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1069.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1223.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="954.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1306.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="954.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1306.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
