                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="965.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1099.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="965.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1099.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="857.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1069.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1223.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="758.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="979.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1131.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="654.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="654.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="893.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CPVANL61ZMAGN_1" type="VOLTAGE" side="ONE" value="238.03199768066406" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMON6TR614.C">
        <cp:position>
            <cp:feeder name="TR614.CA" order="70" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0178097896" fixedReactivePower="0.0186974965" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="35.2950553894043" redundant="false"/>
            <io:qualityQ standardDeviation="23.18352508544922" redundant="true"/>
            <io:qualityV standardDeviation="0.9232277870178223" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PYMON6TR614.C" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMON6TR614.C#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMON6TR614.C#1" type="VOLTAGE" value="237.47860717773438" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="RONCI3SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="1.1936692" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CRENEL71VIELM">
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="CRENE1  " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="1854.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2254.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2564.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2136.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2548.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2876.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1684.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2102.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2394.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1684.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2102.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2394.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1986.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2392.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2698.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1986.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2392.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2698.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="2136.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2548.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2876.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2136.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2548.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2876.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1684.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1684.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1854.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2484.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1854.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2484.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1684.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1684.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1986.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2392.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2698.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1854.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2254.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2564.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1854.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2254.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2564.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1854.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2254.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2564.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1854.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2254.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2564.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1684.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2102.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2394.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1684.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2102.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2394.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CRENEL71VIELM_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CRENEL71VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CRENEL71VIELM_2" type="ACTIVE_POWER" side="TWO" value="0.6061999797821045" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CRENEL71VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="0.2652125954627991" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PYMON6TR614.F">
        <cp:position>
            <cp:feeder name="TR614.FE" order="70" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0178097896" fixedReactivePower="0.0186974965" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="35.2950553894043" redundant="false"/>
            <io:qualityQ standardDeviation="23.18352508544922" redundant="true"/>
            <io:qualityV standardDeviation="0.9232277870178223" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PYMON6TR614.F" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMON6TR614.F#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PYMON6TR614.F#1" type="VOLTAGE" value="237.47860717773438" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BXNE L31BXNE5">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.10000000149011612" redundant="false"/>
            <bo:qualityQ side="TWO" standardDeviation="0.10000000149011612" redundant="false"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="BXNE51  " order="51" direction="TOP"/>
            <cp:feeder2 name="BXNE 1  " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BXNE L31BXNE5_2" type="ACTIVE_POWER" side="TWO" value="-9998.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BXNE L31BXNE5_2#0" type="REACTIVE_POWER" side="TWO" value="-9998.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GENISY616">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TP616   " order="83" direction="BOTTOM"/>
            <cp:feeder2 name="TP616   " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="IZERNP6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3259100317955017" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="IZERNP6_1.1" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GENISY614">
        <cp:position>
            <cp:feeder1 name="TP614   " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="TP614   " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="GENISY615">
        <cp:position>
            <cp:feeder1 name="TP615   " order="73" direction="BOTTOM"/>
            <cp:feeder2 name="TP615   " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="IZERNP6_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3259100317955017" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="IZERNP6_1.2" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GENISY612">
        <cp:position>
            <cp:feeder1 name="TP612   " order="41" direction="BOTTOM"/>
            <cp:feeder2 name="TP612   " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="GENISY613">
        <cp:position>
            <cp:feeder1 name="TP613   " order="52" direction="BOTTOM"/>
            <cp:feeder2 name="TP613   " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="GENISY611">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TP611   " order="10" direction="BOTTOM"/>
            <cp:feeder2 name="TP611   " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
    </iidm:extension>
    <iidm:extension id="BXNE L31MTAGN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="MTAGN1  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="BXNE 1  " order="61" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BXNE L31MTAGN_2" type="ACTIVE_POWER" side="TWO" value="-2.0483956336975098" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BXNE L31MTAGN_2#0" type="REACTIVE_POWER" side="TWO" value="-1.1577115058898926" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BXNE L31MTAGN_2#1" type="VOLTAGE" side="TWO" value="62.58647155761719" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PERRI3G2">
        <cp:position>
            <cp:feeder name="G2      " order="60" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.152547449" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="35.222686767578125" redundant="true"/>
            <io:qualityQ standardDeviation="43.30126953125" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PERRI3G2" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PERRI3G2#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PERRI3G3">
        <cp:position>
            <cp:feeder name="G3      " order="90" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.152547449" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="35.222686767578125" redundant="true"/>
            <io:qualityQ standardDeviation="43.30126953125" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PERRI3G3" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PERRI3G3#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PERRI3G1">
        <cp:position>
            <cp:feeder name="G1      " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.152547449" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="35.222686767578125" redundant="true"/>
            <io:qualityQ standardDeviation="43.30126953125" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="PERRI3G1" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PERRI3G1#0" type="REACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GUEUGL61H.PAU">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999965876340866" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999951720237732" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="H.PAU1  " order="30" direction="TOP"/>
            <cp:feeder2 name="GUEUG1  " order="80" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="897.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1220.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1429.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1189.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1470.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1680.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="715.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1029.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1215.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="715.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1029.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1215.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="897.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1220.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1429.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1032.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1348.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1565.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1032.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1348.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1565.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1189.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1470.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1680.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1189.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1470.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1680.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="715.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="715.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="887.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1189.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1390.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="887.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1189.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1390.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="715.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="715.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1032.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1348.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1565.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="897.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1220.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1429.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="897.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1220.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1429.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="897.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1220.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1429.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="897.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1220.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1429.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="715.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1029.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1215.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="715.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1029.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1215.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GUEUGL61H.PAU_1" type="ACTIVE_POWER" side="ONE" value="-32.57883834838867" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GUEUGL61H.PAU_1#0" type="REACTIVE_POWER" side="ONE" value="5.760317802429199" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GUEUGL61H.PAU_1#1" type="VOLTAGE" side="ONE" value="240.15701293945312" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GUEUGL61H.PAU_2" type="ACTIVE_POWER" side="TWO" value="34.57927703857422" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GUEUGL61H.PAU_2#0" type="REACTIVE_POWER" side="TWO" value="-14.574950218200684" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GUEUGL61H.PAU_2#1" type="VOLTAGE" side="TWO" value="240.4795684814453" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEVREL32N.GEO">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="N.GEO2  " order="60" direction="TOP"/>
            <cp:feeder2 name="GEVRE2  " order="62" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1320.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEVREL32N.GEO_2" type="ACTIVE_POWER" side="TWO" value="-22.406600952148438" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEVREL32N.GEO_2#0" type="REACTIVE_POWER" side="TWO" value="-0.9742000102996826" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CHAL5L31MOLLE">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="MOLLE1  " order="30" direction="TOP"/>
            <cp:feeder2 name="CHAL51  " order="51" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="975.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="975.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="602.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1063.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="602.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1063.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="505.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="893.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="505.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="893.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="505.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="505.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.0000610351562"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="580.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="832.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1600.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHAL5L31MOLLE_2" type="ACTIVE_POWER" side="TWO" value="-18.30000114440918" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHAL5L31MOLLE_2#0" type="REACTIVE_POWER" side="TWO" value="-2.799999952316284" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHAL5L31MOLLE_2#1" type="VOLTAGE" side="TWO" value="62.869998931884766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="RONCI3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="1.1936692" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="SSV.OP7_3B">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="2"/>
        <m:measurements>
            <m:measurement id="SSV.OP7_3B" type="VOLTAGE" value="0.0" standardDeviation="5.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="H.PAUP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3092367351055145" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="H.PAUP6_2" type="VOLTAGE" value="240.4795684814453" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="H.PAUP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3092367351055145" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="H.PAUP6_1" type="VOLTAGE" value="240.20538330078125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="SSV.OP7_3A">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="1"/>
        <m:measurements>
            <m:measurement id="SSV.OP7_3A" type="VOLTAGE" value="0.0" standardDeviation="5.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MAGNYY633">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TR633   " order="10" direction="BOTTOM"/>
            <cp:feeder2 name="TR633   " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="MAGNYY633_2" type="ACTIVE_POWER" side="TWO" value="-40.59000015258789" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MAGNYY633_2#0" type="REACTIVE_POWER" side="TWO" value="-2.8413000106811523" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MAGNYY633_2#1" type="VOLTAGE" side="TWO" value="65.76000213623047" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHL31VOSNE">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="VOSNE1  " order="80" direction="BOTTOM"/>
            <cp:feeder2 name="COUCH1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1734.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COUCHL31VOSNE_1" type="ACTIVE_POWER" side="ONE" value="15.912400245666504" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL31VOSNE_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL31VOSNE_1#1" type="VOLTAGE" side="ONE" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.FOU3TR313">
        <cp:position>
            <cp:feeder name="TR313   " order="50" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="2.71279073" variableReactivePower="-1.05707526"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="3.02852201461792" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="C.FOU3TR313" type="VOLTAGE" value="63.97039794921875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.FOU3TR311">
        <cp:position>
            <cp:feeder name="TR311   " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="2.71279073" variableReactivePower="-1.05707526"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="3.02852201461792" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="C.FOU3TR311" type="VOLTAGE" value="63.92879104614258" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REG6TR615">
        <cp:position>
            <cp:feeder name="TR615   " order="10" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="13.2254438" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="C.REG6TR615" type="ACTIVE_POWER" value="12.83240032196045" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REG6TR615#0" type="REACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REG6TR615#1" type="VOLTAGE" value="238.6995849609375" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="SSV.OP7_1B">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13534405827522278" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="SSV.OP7_1B" type="VOLTAGE" value="405.039306640625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REG6TR613">
        <cp:position>
            <cp:feeder name="C.REG6TR613" order="101" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="SSV.OP7_1A">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13534405827522278" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="SSV.OP7_1A" type="VOLTAGE" value="399.7153015136719" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PL72VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999967366456985" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999983012676239" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999965876340866" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998226761818" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM2  " order="100" direction="TOP"/>
            <cp:feeder2 name="GEN.P2  " order="150" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3460.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4040.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="3202.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4054.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4674.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3802.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3802.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="2864.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3804.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4438.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2864.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3804.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4438.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="3202.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4054.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4674.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3202.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4054.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4674.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3408.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3968.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3408.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3968.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="2864.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3804.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4438.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3460.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3460.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3460.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2556.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3460.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4040.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3802.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2200.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3198.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3802.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GEN.PL72VIELM_1" type="ACTIVE_POWER" side="ONE" value="-40.416568756103516" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL72VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="-64.36868286132812" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL72VIELM_1#1" type="VOLTAGE" side="ONE" value="410.2364807128906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL72VIELM_2" type="ACTIVE_POWER" side="TWO" value="40.34047317504883" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL72VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="-46.99529266357422" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL72VIELM_2#1" type="VOLTAGE" side="TWO" value="410.9576110839844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CREYSP7_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13069331645965576" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CREYSP7_1.2" type="VOLTAGE" value="408.2909240722656" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CREYSP7_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13069331645965576" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CREYSP7_1.1" type="VOLTAGE" value="406.970703125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="SSV.OP7_2B">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13534405827522278" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="SSV.OP7_2B" type="VOLTAGE" value="403.6103210449219" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="SSV.OP7_2A">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13534405827522278" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="SSV.OP7_2A" type="VOLTAGE" value="405.2152404785156" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEVRE3X1">
        <cp:position>
            <cp:feeder name="X1      " order="10" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.707853258" fixedReactivePower="0.117638461" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEVRE3X2">
        <cp:position>
            <cp:feeder name="X2      " order="70" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.707853258" fixedReactivePower="0.117638461" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="COUCHP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.40719878673553467" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="COUCHP6_1" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.40719878673553467" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="COUCHP6_2" type="VOLTAGE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CUISEL31VOUGL">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="47.70484924316406" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="45.26438903808594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VOUGL1  " order="10" direction="TOP"/>
            <cp:feeder2 name="CUISE1  " order="20" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="670.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="800.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="614.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="614.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="670.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="734.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="614.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CUISEL31VOUGL_1" type="ACTIVE_POWER" side="ONE" value="-21.027099609375" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CUISEL31VOUGL_1#0" type="REACTIVE_POWER" side="ONE" value="-1.988700032234192" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CUISEL31VOUGL_2" type="ACTIVE_POWER" side="TWO" value="21.926700592041016" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CUISEL31VOUGL_2#0" type="REACTIVE_POWER" side="TWO" value="2.7853000164031982" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CUISEL31VOUGL_2#1" type="VOLTAGE" side="TWO" value="66.39717864990234" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOCTO7N.SE5-Y71H">
        <cp:position>
            <cp:feeder name="N.SE5-Y7" order="20" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="1.78436637" fixedReactivePower="-4.50675249" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="29.2587890625" redundant="true"/>
            <io:qualityQ standardDeviation="28.771739959716797" redundant="true"/>
            <io:qualityV standardDeviation="0.14140962064266205" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOCTO7N.SE5-Y71H" type="ACTIVE_POWER" value="1.2193447351455688" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTO7N.SE5-Y71H#0" type="REACTIVE_POWER" value="-2.4941141605377197" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTO7N.SE5-Y71H#1" type="VOLTAGE" value="403.4205322265625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOCTO7N.SE5-Y71G">
        <cp:position>
            <cp:feeder name="N.SE5-Y7" order="110" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="-10.1151571" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="29.2587890625" redundant="true"/>
            <io:qualityQ standardDeviation="28.771739959716797" redundant="true"/>
            <io:qualityV standardDeviation="0.14140962064266205" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="BOCTO7N.SE5-Y71G" type="ACTIVE_POWER" value="-0.6650971174240112" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTO7N.SE5-Y71G#0" type="REACTIVE_POWER" value="-5.597901344299316" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTO7N.SE5-Y71G#1" type="VOLTAGE" value="404.05059814453125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNL71SSV.O">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999967366456985" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999999403953552" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999965876340866" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="SSV.O1  " order="50" direction="BOTTOM"/>
            <cp:feeder2 name="GROSN1  " order="70" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="2118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2848.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3372.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2550.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3262.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3429.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1916.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2626.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3106.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1916.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2626.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3106.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="2302.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2986.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3429.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2302.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2986.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3429.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="2550.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3262.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3429.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2550.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3262.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3429.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1916.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1916.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="2118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2776.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3242.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2776.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3242.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1916.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1916.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="2302.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2986.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3429.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="2118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2848.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3372.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2848.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3372.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="2118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2848.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3372.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2848.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3372.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1916.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2626.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3106.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1916.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2626.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3106.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GROSNL71SSV.O_1" type="ACTIVE_POWER" side="ONE" value="-122.66797637939453" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL71SSV.O_1#0" type="REACTIVE_POWER" side="ONE" value="5.534235954284668" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL71SSV.O_1#1" type="VOLTAGE" side="ONE" value="408.2948303222656" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL71SSV.O_2" type="ACTIVE_POWER" side="TWO" value="125.21036529541016" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL71SSV.O_2#0" type="REACTIVE_POWER" side="TWO" value="-66.07162475585938" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL71SSV.O_2#1" type="VOLTAGE" side="TWO" value="405.039306640625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEYL75SSV.O">
        <cp:position>
            <cp:feeder1 name="SSV.O5  " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="BUGEY5  " order="140" direction="TOP"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="BUGEYL75SSV.O_2" type="ACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEYL75SSV.O_2#0" type="REACTIVE_POWER" side="TWO" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="M.SEIL71VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999986737966537" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999983012676239" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999984502792358" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998226761818" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="50" direction="BOTTOM"/>
            <cp:feeder2 name="M.SEI1  " order="100" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4582.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4442.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2814.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="2814.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4194.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4194.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4442.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4442.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3860.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4412.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3860.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4412.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="2814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4194.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4582.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4582.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4582.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3000.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3954.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4582.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2814.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3700.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="M.SEIL71VIELM_1" type="ACTIVE_POWER" side="ONE" value="252.21925354003906" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL71VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="-82.17890930175781" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL71VIELM_1#1" type="VOLTAGE" side="ONE" value="409.4408874511719" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL71VIELM_2" type="ACTIVE_POWER" side="TWO" value="-246.97238159179688" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL71VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="0.08118750154972076" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="M.SEIL71VIELM_2#1" type="VOLTAGE" side="TWO" value="410.9576110839844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CURTIL61GROSN">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999997928738594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GROSN1  " order="50" direction="TOP"/>
            <cp:feeder2 name="CURTI1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CURTIL61GROSN_2" type="ACTIVE_POWER" side="TWO" value="8.975255966186523" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CURTIL61GROSN_2#0" type="REACTIVE_POWER" side="TWO" value="2.7461979389190674" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CURTIL61GROSN_2#1" type="VOLTAGE" side="TWO" value="240.2417449951172" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOCTOL72M.SEI">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999986737966537" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999984502792358" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="M.SEI2  " order="40" direction="TOP"/>
            <cp:feeder2 name="BOCTO2  " order="40" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="SET MANUEL TR">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="SET MANUEL#0 TR">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BOCTOL72M.SEI_1" type="VOLTAGE" side="ONE" value="403.4205322265625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL72M.SEI_2" type="ACTIVE_POWER" side="TWO" value="-560.1604614257812" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL72M.SEI_2#0" type="REACTIVE_POWER" side="TWO" value="252.90455627441406" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL72M.SEI_2#1" type="VOLTAGE" side="TWO" value="411.17401123046875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BXNE5L31VOSNE">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.10000000149011612" redundant="false"/>
            <bo:qualityQ side="ONE" standardDeviation="0.10000000149011612" redundant="false"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VOSNE1  " order="40" direction="TOP"/>
            <cp:feeder2 name="BXNE51  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="600.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="600.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BXNE5L31VOSNE_1" type="ACTIVE_POWER" side="ONE" value="-9998.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BXNE5L31VOSNE_1#0" type="REACTIVE_POWER" side="ONE" value="-9998.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PP7_2.2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <m:measurements>
            <m:measurement id="GEN.PP7_2.2" type="VOLTAGE" value="0.0" standardDeviation="5.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGLY611">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999971091747284" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999965131282806" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TP611   " order="70" direction="BOTTOM"/>
            <cp:feeder2 name="TP611   " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
        <m:measurements>
            <m:measurement id="VOUGLY611_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY611_1#0" type="REACTIVE_POWER" side="ONE" value="-2.559999942779541" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY611_1#1" type="VOLTAGE" side="ONE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY611_2" type="VOLTAGE" side="TWO" value="0.0" standardDeviation="5.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGLY612">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999971091747284" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999965131282806" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TP612   " order="80" direction="BOTTOM"/>
            <cp:feeder2 name="TP612   " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason/>
        <m:measurements>
            <m:measurement id="VOUGLY612_1" type="ACTIVE_POWER" side="ONE" value="-58.880001068115234" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY612_1#0" type="REACTIVE_POWER" side="ONE" value="23.68000030517578" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY612_1#1" type="VOLTAGE" side="ONE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY612_2" type="VOLTAGE" side="TWO" value="10.15999984741211" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PERRIL32VELAR">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="35.222686767578125" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="43.30126953125" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VELAR2  " order="50" direction="TOP"/>
            <cp:feeder2 name="PERRI2  " order="90" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="PERRIL32VELAR_1" type="ACTIVE_POWER" side="ONE" value="-17.253185272216797" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PERRIL32VELAR_1#0" type="REACTIVE_POWER" side="ONE" value="3.1633799076080322" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PP7_2.1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13341817259788513" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GEN.PP7_2.1" type="VOLTAGE" value="410.2364807128906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CORGO3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="2.2813468" fixedReactivePower="-0.700320601" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VIELM3TR311">
        <cp:position>
            <cp:feeder name="TR311   " order="60" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="2.9466114" variableReactivePower="-4.16363382"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="VIELM3TR311" type="VOLTAGE" value="64.45243072509766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELM3TR313">
        <cp:position>
            <cp:feeder name="TR313   " order="110" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="1.83991134" variableReactivePower="-4.16363382"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="VIELM3TR313" type="VOLTAGE" value="64.45243072509766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELM3TR312">
        <cp:position>
            <cp:feeder name="TR312   " order="80" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="2.9466114" variableReactivePower="-4.16363382"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="VIELM3TR312" type="VOLTAGE" value="64.4490737915039" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MEURS3G1">
        <cp:position>
            <cp:feeder name="G1      " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.273198158" fixedReactivePower="-0.153225943" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="FTAIN3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.783865988" fixedReactivePower="1.01057088" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEN.PL65GENIS">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999977797269821" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GENIS5  " order="60" direction="BOTTOM"/>
            <cp:feeder2 name="GEN.P5  " order="73" direction="BOTTOM"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="GEN.PL65GENIS_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL65GENIS_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL65GENIS_1#1" type="VOLTAGE" side="ONE" value="241.71080017089844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GENISP6_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP6_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="C.FOUL31MERVA">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="34.86097717285156" redundant="false"/>
            <bo:qualityQ side="ONE" standardDeviation="32.233741760253906" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="MERVA1  " order="10" direction="TOP"/>
            <cp:feeder2 name="C.FOU1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="630.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="630.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="571.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="732.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="571.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="732.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="394.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="567.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="732.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.1000366210938"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="265.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="384.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="499.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="732.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.FOUL31MERVA_1" type="ACTIVE_POWER" side="ONE" value="1.01639986038208" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.FOUL31MERVA_1#0" type="REACTIVE_POWER" side="ONE" value="2.711519718170166" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.FOUL31MERVA_1#1" type="VOLTAGE" side="ONE" value="63.92879104614258" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GENISP6_1.6">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="6"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP6_1.4">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="4"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GENISP6_1.5">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="5"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="P.SAO3TR312">
        <cp:position>
            <cp:feeder name="P.SAO3TR312" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="B.ROCL31VIELM">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="70" direction="TOP"/>
            <cp:feeder2 name="B.ROC1  " order="90" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="B.ROCL31VIELM_2" type="ACTIVE_POWER" side="TWO" value="17.861305236816406" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="B.ROCL31VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="-2.5269687175750732" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="B.ROCL31VIELM_2#1" type="VOLTAGE" side="TWO" value="64.4490737915039" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="P.SAO3TR311">
        <cp:position>
            <cp:feeder name="P.SAO3TR311" order="61" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="BXNE P3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BXNE P3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BXNE P3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VOUGLP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3768424689769745" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VOUGLP6_1" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGLP1_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.37187451124191284" redundant="false"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VOUGLP1_1.1" type="VOLTAGE" value="0.0" standardDeviation="5.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGLP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3768424689769745" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VOUGLP6_2" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BOCTOL71N.SE5">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="29.2587890625" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="28.771739959716797" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="N.SE11  " order="30" direction="TOP"/>
            <cp:feeder2 name="BOCTO1  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3780.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3780.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3780.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3780.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4095.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4095.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4095.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4095.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3622.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3622.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="3465.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3465.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3465.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BOCTOL71N.SE5_1" type="ACTIVE_POWER" side="ONE" value="-1257.0972900390625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL71N.SE5_1#0" type="REACTIVE_POWER" side="ONE" value="408.3189697265625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOCTOL71N.SE5_1#1" type="VOLTAGE" side="ONE" value="403.4205322265625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGLP1_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="2.332714080810547" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VOUGLP1_1.2" type="VOLTAGE" value="10.15999984741211" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MAGNYP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHAGNL31MOLLE">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="MOLLE1  " order="10" direction="TOP"/>
            <cp:feeder2 name="CHAGN1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="556.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="716.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="556.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="716.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="631.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="788.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1000.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="631.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="788.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1000.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="649.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="649.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1500.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHAGNL31MOLLE_2" type="ACTIVE_POWER" side="TWO" value="4.200000286102295" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHAGNL31MOLLE_2#0" type="REACTIVE_POWER" side="TWO" value="1.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHAGNL31MOLLE_2#1" type="VOLTAGE" side="TWO" value="63.03000259399414" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP6_2.2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2709296941757202" redundant="true"/>
        </io:injectionObservability>
    </iidm:extension>
    <iidm:extension id="CPVANL61PYMON">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999988228082657" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999984502792358" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="PYMON1  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="CPVAN1  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="923.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1256.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1487.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1196.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1500.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1733.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="751.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1104.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1321.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="751.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1104.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1321.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1056.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1383.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1056.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1383.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1196.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1500.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1196.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1500.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1733.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="751.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="751.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="923.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1231.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1439.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="923.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1231.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1439.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="751.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="751.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1056.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1383.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="923.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1256.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1487.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="923.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1256.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1487.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="923.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1256.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1487.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="923.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1256.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1487.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="751.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1104.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1321.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="751.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1104.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1321.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CPVANL61PYMON_1" type="ACTIVE_POWER" side="ONE" value="18.670654296875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANL61PYMON_1#0" type="REACTIVE_POWER" side="ONE" value="-3.891357421875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANL61PYMON_1#1" type="VOLTAGE" side="ONE" value="238.03199768066406" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANL61PYMON_2" type="VOLTAGE" side="TWO" value="237.47860717773438" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="2H.PAP7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHALOP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="CHALOP3_2" type="VOLTAGE" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="M.SEIP7_1A">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.11821697652339935" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="M.SEIP7_1A" type="VOLTAGE" value="411.17401123046875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CHALOP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="CHALOP3_1" type="VOLTAGE" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="M.SEIP7_1B">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.11821697652339935" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="M.SEIP7_1B" type="VOLTAGE" value="410.088134765625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP6_2.1">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2709296941757202" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VIELMP6_2.1" type="VOLTAGE" value="243.4796600341797" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="M.SEIP7_2B">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.11821697652339935" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="M.SEIP7_2B" type="VOLTAGE" value="409.88031005859375" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="M.SEIP7_2A">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.11821697652339935" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="M.SEIP7_2A" type="VOLTAGE" value="409.4408874511719" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REG3TR314">
        <cp:position>
            <cp:feeder name="TR314   " order="10" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="2.48988771" fixedReactivePower="-2.38608837" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="1.4284825325012207" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="C.REG3TR314" type="VOLTAGE" value="65.76000213623047" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="NAVILL31P.SAO">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="P.SAO1  " order="10" direction="TOP"/>
            <cp:feeder2 name="NAVIL1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="NAVILL31P.SAO_2" type="ACTIVE_POWER" side="TWO" value="6.700000286102295" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="NAVILL31P.SAO_2#0" type="REACTIVE_POWER" side="TWO" value="1.2000000476837158" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="NAVILL31P.SAO_2#1" type="VOLTAGE" side="TWO" value="64.29999542236328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CORGO3SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="2.2813468" fixedReactivePower="-0.700320601" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="COUCHP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="COUCHP3_1" type="VOLTAGE" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="COUCHP3_2" type="VOLTAGE" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="KIR  P3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="KIR  P3_1.1" type="VOLTAGE" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="KIR  P3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="KIR  P3_1.2" type="VOLTAGE" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BEON L31P.SAO">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="P.SAO1  " order="50" direction="TOP"/>
            <cp:feeder2 name="BEON 1  " order="51" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="613.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="757.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="613.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="757.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="681.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="822.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="681.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="822.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="684.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="684.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BEON L31P.SAO_2" type="ACTIVE_POWER" side="TWO" value="-1.5" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BEON L31P.SAO_2#0" type="REACTIVE_POWER" side="TWO" value="1.100000023841858" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BEON L31P.SAO_2#1" type="VOLTAGE" side="TWO" value="64.3499984741211" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MERVA3TSNCF">
        <cp:position>
            <cp:feeder name="TSNCF   " order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.595196187" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHALO3TR311">
        <cp:position>
            <cp:feeder name="CHALO3TR311" order="110" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="CHALO3TR313">
        <cp:position>
            <cp:feeder name="CHALO3TR313" order="140" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="CHALO3TR312">
        <cp:position>
            <cp:feeder name="CHALO3TR312" order="130" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="PERRIP3_2.4">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="4"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CUISE3TR311">
        <cp:position>
            <cp:feeder name="CUISE3TR311" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="AUXONL31COLLO">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="COLLO1  " order="20" direction="TOP"/>
            <cp:feeder2 name="AUXON1  " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="515.9999389648438">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="515.9999389648438">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="597.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="741.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.199951171875"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="597.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="741.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.199951171875"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="586.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="434.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="591.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="741.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="334.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="486.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="631.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="741.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="AUXONL31COLLO_1" type="ACTIVE_POWER" side="ONE" value="-8.90000057220459" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="AUXONL31COLLO_1#0" type="REACTIVE_POWER" side="ONE" value="-1.100000023841858" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="AUXONL31COLLO_1#1" type="VOLTAGE" side="ONE" value="64.68000030517578" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PERRIP3_2.2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="PERRIP3_2.3">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="KIR  L31VELAR">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="VELAR1  " order="10" direction="TOP"/>
            <cp:feeder2 name="KIR  1  " order="80" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="600.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="600.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="KIR  L31VELAR_1" type="ACTIVE_POWER" side="ONE" value="-17.047800064086914" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="KIR  L31VELAR_1#0" type="REACTIVE_POWER" side="ONE" value="3.2495999336242676" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="KIR  L31VELAR_1#1" type="VOLTAGE" side="ONE" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COMMUL61VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="23.210466384887695" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999989718198776" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="22.892087936401367" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999988228082657" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="70" direction="TOP"/>
            <cp:feeder2 name="COMMU1  " order="100" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1054.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1234.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1368.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="967.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1156.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1295.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="967.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1156.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1295.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1054.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1234.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1368.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1054.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1234.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1368.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1214.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1214.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="967.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1156.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1295.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="909.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1111.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1245.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="843.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="843.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1044.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1177.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COMMUL61VIELM_1" type="ACTIVE_POWER" side="ONE" value="-17.18771743774414" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="-16.12335777282715" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61VIELM_1#1" type="VOLTAGE" side="ONE" value="240.86819458007812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61VIELM_2" type="ACTIVE_POWER" side="TWO" value="20.3018798828125" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COMMUL61VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="6.06304931640625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="TAVAU6T10.T32">
        <cp:position>
            <cp:feeder name="T10.T32 " order="50" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="58.7379112" fixedReactivePower="22.5942097" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.510162889957428" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="TAVAU6T10.T32" type="VOLTAGE" value="234.52395629882812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNY771">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="AT761.1 " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="AT761.1 " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="9999.0"/>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="9999.0"/>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GROSNY771_1" type="VOLTAGE" side="ONE" value="409.2235107421875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CORGOL32N.GEO">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="N.GEO2  " order="10" direction="TOP"/>
            <cp:feeder2 name="CORGO2  " order="20" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="477.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="816.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="917.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="707.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="712.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.9999694824219"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1390.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CORGOL32N.GEO_2" type="ACTIVE_POWER" side="TWO" value="7.105000019073486" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CORGOL32N.GEO_2#0" type="REACTIVE_POWER" side="TWO" value="-1.5210000276565552" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CORGOL32N.GEO_2#1" type="VOLTAGE" side="TWO" value="62.731040954589844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="1VIELP7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GROSNY761">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999997928738594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="AT761.2 " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="AT761.2 " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits1 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="2886.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits1 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GROSNY761_2" type="ACTIVE_POWER" side="TWO" value="-121.78390502929688" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNY761_2#0" type="REACTIVE_POWER" side="TWO" value="37.806297302246094" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNY761_2#1" type="VOLTAGE" side="TWO" value="239.93902587890625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNY762">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999997928738594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="AT762   " order="40" direction="BOTTOM"/>
            <cp:feeder2 name="AT762   " order="70" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GROSNY762_1" type="VOLTAGE" side="ONE" value="408.2948303222656" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNY762_2" type="ACTIVE_POWER" side="TWO" value="-116.99113464355469" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNY762_2#0" type="REACTIVE_POWER" side="TWO" value="-30.75110626220703" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNY762_2#1" type="VOLTAGE" side="TWO" value="240.2417449951172" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.REGL62VIELM">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="VIELM2  " order="111" direction="TOP"/>
            <cp:feeder2 name="C.REG2  " order="60" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1060.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1519.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1060.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1060.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1409.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1060.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1060.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1519.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1060.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1409.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1622.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1500.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="865.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1286.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="847.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="847.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1167.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1323.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.REGL62VIELM_1" type="ACTIVE_POWER" side="ONE" value="-120.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="true"/>
            </m:measurement>
            <m:measurement id="C.REGL62VIELM_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="false">
                <m:property name="masked" value="true"/>
            </m:measurement>
            <m:measurement id="C.REGL62VIELM_1#1" type="VOLTAGE" side="ONE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.REGL62VIELM_2" type="VOLTAGE" side="TWO" value="241.225830078125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNL61GUEUG">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.0999998077750206" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999965876340866" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999997928738594" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999951720237732" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GUEUG1  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="GROSN1  " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="983.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1299.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1518.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1240.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1517.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1730.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="814.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1352.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="814.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1352.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1099.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1407.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1099.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1407.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1240.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1517.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1730.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1240.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1517.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1730.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="964.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1250.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="964.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1250.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1099.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1407.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1628.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="983.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1299.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1518.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="983.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1299.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1518.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="983.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1299.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1518.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="983.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1299.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1518.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="814.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1352.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="814.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1352.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GROSNL61GUEUG_1" type="ACTIVE_POWER" side="ONE" value="8.198293685913086" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61GUEUG_1#0" type="REACTIVE_POWER" side="ONE" value="-9.055755615234375" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61GUEUG_1#1" type="VOLTAGE" side="ONE" value="240.2417449951172" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61GUEUG_2" type="ACTIVE_POWER" side="TWO" value="-7.23378849029541" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61GUEUG_2#0" type="REACTIVE_POWER" side="TWO" value="-0.013396088033914566" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61GUEUG_2#1" type="VOLTAGE" side="TWO" value="241.3644256591797" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BXNE3 TR313">
        <cp:position>
            <cp:feeder name="TR313   " order="61" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="6.53009319" variableReactivePower="-0.108968318"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="FLEYRL61VOUGL">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999961405992508" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999971091747284" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999950975179672" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999965131282806" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VOUGL1  " order="40" direction="TOP"/>
            <cp:feeder2 name="FLEYR1  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="959.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1301.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1541.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1182.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1501.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="SET MANUEL TR">
                <clps:currentLimits1 permanentLimit="850.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="850.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="850.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1181.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="850.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1181.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1050.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1376.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1050.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1376.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1182.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1501.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1182.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1501.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="850.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="850.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="959.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1476.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="959.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1263.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1476.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1050.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1376.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="959.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1301.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1541.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="959.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1301.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1541.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="959.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1301.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1541.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="959.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1301.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1541.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="850.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1181.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="850.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1181.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1400.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="FLEYRL61VOUGL_1" type="ACTIVE_POWER" side="ONE" value="-41.675899505615234" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="FLEYRL61VOUGL_1#0" type="REACTIVE_POWER" side="ONE" value="11.669599533081055" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="FLEYRL61VOUGL_1#1" type="VOLTAGE" side="ONE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="FLEYRL61VOUGL_2" type="ACTIVE_POWER" side="TWO" value="42.86800003051758" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="FLEYRL61VOUGL_2#0" type="REACTIVE_POWER" side="TWO" value="-18.7544002532959" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="FLEYRL61VOUGL_2#1" type="VOLTAGE" side="TWO" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BXNE3 TR311">
        <cp:position>
            <cp:feeder name="TR311   " order="10" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="6.53009319" variableReactivePower="-0.108968318"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CREYSL72SSV.O">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999953955411911" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999999403953552" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999953210353851" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="SSV.O2  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="CREYS2  " order="180" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4314.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4314.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3140.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4022.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4666.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3140.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4022.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4666.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4314.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4150.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3868.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4498.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CREYSL72SSV.O_1" type="ACTIVE_POWER" side="ONE" value="-418.7725830078125" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72SSV.O_1#0" type="REACTIVE_POWER" side="ONE" value="113.15457916259766" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72SSV.O_1#1" type="VOLTAGE" side="ONE" value="406.970703125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72SSV.O_2" type="ACTIVE_POWER" side="TWO" value="431.0487976074219" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
