            <m:measurement id="CREYSL72SSV.O_2#0" type="REACTIVE_POWER" side="TWO" value="-89.88593292236328" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL72SSV.O_2#1" type="VOLTAGE" side="TWO" value="399.7153015136719" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="ZJOUXP6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHALOL62GROSN">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.0999998077750206" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999997928738594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GROSN2  " order="50" direction="TOP"/>
            <cp:feeder2 name="CHALO2  " order="80" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1650.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2000.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2375.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1550.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1875.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2250.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1550.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1875.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2250.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1650.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2375.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1650.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2375.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1550.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1875.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2250.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1500.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1750.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2125.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1400.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOL62GROSN_1" type="VOLTAGE" side="ONE" value="242.30809020996094" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL62GROSN_2" type="ACTIVE_POWER" side="TWO" value="90.96290588378906" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL62GROSN_2#0" type="REACTIVE_POWER" side="TWO" value="3.245054006576538" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL62GROSN_2#1" type="VOLTAGE" side="TWO" value="240.2417449951172" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="AISER3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="1.52825022" fixedReactivePower="-1.65417731" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="C.FOUP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="3.02852201461792" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="C.FOUP3_1.1" type="VOLTAGE" value="63.92879104614258" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.FOUP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="3.02852201461792" redundant="true"/>
        </io:injectionObservability>
    </iidm:extension>
    <iidm:extension id="C.FOUP3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="3.02852201461792" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="C.FOUP3_1.3" type="VOLTAGE" value="63.97039794921875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="AUXONL31TILLE">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="TILLE1  " order="10" direction="BOTTOM"/>
            <cp:feeder2 name="AUXON1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="613.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="757.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="613.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="757.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="681.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="822.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="681.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="822.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="684.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="684.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="543.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="822.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="473.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="822.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="AUXONL31TILLE_1" type="ACTIVE_POWER" side="ONE" value="1.5" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="AUXONL31TILLE_1#0" type="REACTIVE_POWER" side="ONE" value="0.20000000298023224" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="AUXONL31TILLE_1#1" type="VOLTAGE" side="ONE" value="64.68000030517578" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="ROMEL3TR311">
        <cp:position>
            <cp:feeder name="ROMEL3TR311" order="10" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="ROMEL3TR312">
        <cp:position>
            <cp:feeder name="ROMEL3TR312" order="41" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="GEN.PL61GENIS">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999977797269821" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GENIS1  " order="180" direction="BOTTOM"/>
            <cp:feeder2 name="GEN.P1  " order="5" direction="TOP"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="GEN.PL61GENIS_1" type="ACTIVE_POWER" side="ONE" value="-59.231807708740234" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61GENIS_1#0" type="REACTIVE_POWER" side="ONE" value="20.46562385559082" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL61GENIS_1#1" type="VOLTAGE" side="ONE" value="242.8456268310547" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="SSUSUP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CREYSL71GEN.P">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999953955411911" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999967366456985" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999953210353851" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999965876340866" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GEN.P1  " order="70" direction="TOP"/>
            <cp:feeder2 name="CREYS1  " order="130" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="SET MANUEL TR">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4600.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4300.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4300.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3616.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4598.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3140.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3140.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="3344.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4300.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3144.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4000.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2946.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CREYSL71GEN.P_1" type="ACTIVE_POWER" side="ONE" value="73.95093536376953" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71GEN.P_1#0" type="REACTIVE_POWER" side="ONE" value="-95.4084243774414" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71GEN.P_1#1" type="VOLTAGE" side="ONE" value="408.2909240722656" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71GEN.P_2" type="ACTIVE_POWER" side="TWO" value="-70.87507629394531" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71GEN.P_2#0" type="REACTIVE_POWER" side="TWO" value="59.37064743041992" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CREYSL71GEN.P_2#1" type="VOLTAGE" side="TWO" value="410.2364807128906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MEURSL32MTAGN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="MTAGN2  " order="10" direction="TOP"/>
            <cp:feeder2 name="MEURS2  " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="954.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1040.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="863.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="871.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="MEURSL32MTAGN_2" type="ACTIVE_POWER" side="TWO" value="-11.102989196777344" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MEURSL32MTAGN_2#0" type="REACTIVE_POWER" side="TWO" value="-1.7874566316604614" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="MEURSL32MTAGN_2#1" type="VOLTAGE" side="TWO" value="62.60515213012695" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="FRON53SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="-0.0714903772" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="G.CHEP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="G.CHEP3_1.1" type="VOLTAGE" value="63.756690979003906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="G.CHEP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="LOUHA3TR312">
        <cp:position>
            <cp:feeder name="LOUHA3TR312" order="61" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="LOUHA3TR313">
        <cp:position>
            <cp:feeder name="LOUHA3TR313" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="BOISSL61ZJOUX">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999985247850418" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="ZJOUX1  " order="130" direction="TOP"/>
            <cp:feeder2 name="BOISS1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1462.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="987.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1383.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="987.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1383.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1462.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1076.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1293.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1462.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1141.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1298.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="987.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1211.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1383.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="928.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1170.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1339.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="862.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="862.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1097.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1264.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="BOISSL61ZJOUX_1" type="ACTIVE_POWER" side="ONE" value="45.40092849731445" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOISSL61ZJOUX_1#0" type="REACTIVE_POWER" side="ONE" value="-7.96462869644165" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BOISSL61ZJOUX_1#1" type="VOLTAGE" side="ONE" value="239.02389526367188" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="B.ROCP3_2.2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="B.ROCP3_2.3">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="MEURSP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="H.PAUP7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.15269777178764343" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="H.PAUP7_1" type="VOLTAGE" value="411.43280029296875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="H.PAUP7_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <m:measurements>
            <m:measurement id="H.PAUP7_2" type="VOLTAGE" value="0.0" standardDeviation="5.0" valid="false">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="LOUHAL31SSUSU">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="SSUSU1  " order="51" direction="TOP"/>
            <cp:feeder2 name="LOUHA1  " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="659.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="659.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="LOUHAL31SSUSU_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="LOUHAL31SSUSU_1#0" type="REACTIVE_POWER" side="ONE" value="-3.2472000122070312" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="H.PAUL71VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999983012676239" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998226761818" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="20" direction="TOP"/>
            <cp:feeder2 name="H.PAU1  " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4446.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="SET MANUEL TR">
                <clps:currentLimits2 permanentLimit="3294.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="3294.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4152.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4776.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4728.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4728.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="4095.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4800.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="3294.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3294.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4365.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4365.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="3294.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3294.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="3780.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="4728.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4446.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4446.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4446.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3622.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4446.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="3294.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="6000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="3294.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4152.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4776.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="H.PAUL71VIELM_1" type="VOLTAGE" side="ONE" value="411.43280029296875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL71VIELM_2" type="ACTIVE_POWER" side="TWO" value="59.27579879760742" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL71VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="-5.076863765716553" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL71VIELM_2#1" type="VOLTAGE" side="TWO" value="409.6460266113281" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VELAR3G2">
        <cp:position>
            <cp:feeder name="G2      " order="60" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="-0.153624848" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VELAR3G1">
        <cp:position>
            <cp:feeder name="G1      " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="-0.153624848" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="COMMU6TR613">
        <cp:position>
            <cp:feeder name="TR613   " order="50" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
    </iidm:extension>
    <iidm:extension id="COMMU6TR612">
        <cp:position>
            <cp:feeder name="TR612   " order="30" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="0.0" variableActivePower="0.0" variableReactivePower="0.0"/>
    </iidm:extension>
    <iidm:extension id="MACONP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3499482572078705" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="MACONP6_1" type="VOLTAGE" value="239.11557006835938" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MACONP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3499482572078705" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="MACONP6_2" type="VOLTAGE" value="239.0393829345703" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CIZE P6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.36168038845062256" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CIZE P6_1.1" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CIZE P6_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.36168038845062256" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CIZE P6_1.2" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MERVAP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="H.PAUY772">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="AT762.1 " order="10" direction="BOTTOM"/>
            <cp:feeder2 name="AT762.1 " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1805.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1992.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1949.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1660.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1833.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="1660.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1805.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="9999.0"/>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="9999.0"/>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits1 permanentLimit="1949.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2137.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="H.PAUY772_1" type="VOLTAGE" side="ONE" value="411.43280029296875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CRENEP7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13830779492855072" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CRENEP7_1" type="VOLTAGE" value="410.33148193359375" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CRENEP7_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13830779492855072" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CRENEP7_2" type="VOLTAGE" value="411.0415954589844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.P6G1">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G1      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="16.653032302856445" redundant="true"/>
            <io:qualityQ standardDeviation="16.263469696044922" redundant="true"/>
        </io:injectionObservability>
        <apc:activePowerControl participate="true" droop="6.60066032409668"/>
        <m:measurements>
            <m:measurement id="GEN.P6G1" type="ACTIVE_POWER" value="59.70641326904297" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.P6G1#0" type="REACTIVE_POWER" value="-16.45802116394043" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.P6G2">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G2      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="6.60066032409668"/>
        <m:measurements>
            <m:measurement id="GEN.P6G2" type="ACTIVE_POWER" value="-0.13672292232513428" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.P6G2#0" type="REACTIVE_POWER" value="-0.051271095871925354" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="H.PAUY762">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="AT762.2 " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="AT762.2 " order="20" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1805.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits1 permanentLimit="1660.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1833.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1949.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1660.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2888.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1660.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits1 permanentLimit="1805.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1992.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2888.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="2888.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits1 permanentLimit="1949.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2137.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1660.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2166.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2888.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="H.PAUY762_2" type="ACTIVE_POWER" side="TWO" value="-140.1981964111328" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUY762_2#0" type="REACTIVE_POWER" side="TWO" value="28.81898307800293" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUY762_2#1" type="VOLTAGE" side="TWO" value="240.20538330078125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.P6G3">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G3      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="6.60066032409668"/>
        <m:measurements>
            <m:measurement id="GEN.P6G3" type="ACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.P6G3#0" type="REACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.P6G4">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G4      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="6.60066032409668"/>
        <m:measurements>
            <m:measurement id="GEN.P6G4" type="ACTIVE_POWER" value="6.103701889514923E-4" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.P6G4#0" type="REACTIVE_POWER" value="-0.051271095871925354" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.P6G5">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G5      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="6.997900485992432"/>
        <m:measurements>
            <m:measurement id="GEN.P6G5" type="ACTIVE_POWER" value="-0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.P6G5#0" type="REACTIVE_POWER" value="0.2465895563364029" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.P6G6">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G6      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="16.644363403320312" redundant="true"/>
            <io:qualityQ standardDeviation="16.23828125" redundant="true"/>
        </io:injectionObservability>
        <apc:activePowerControl participate="true" droop="6.60066032409668"/>
        <m:measurements>
            <m:measurement id="GEN.P6G6" type="ACTIVE_POWER" value="64.39619445800781" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.P6G6#0" type="REACTIVE_POWER" value="-17.190465927124023" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GENLI3TR311">
        <cp:position>
            <cp:feeder name="GENLI3TR311" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="GENLI3TR312">
        <cp:position>
            <cp:feeder name="GENLI3TR312" order="51" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VELARP3_3.3">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VELARP3_3.1">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VELARP3_3.2">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CIZE L61FLEYR">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="21.410263061523438" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999961405992508" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="20.346864700317383" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999950975179672" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="FLEYR1  " order="10" direction="BOTTOM"/>
            <cp:feeder2 name="CIZE 1  " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="1067.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="1212.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1637.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1890.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1212.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1546.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1806.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1212.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1546.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1806.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1212.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1637.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1890.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1212.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1637.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1890.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1067.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1449.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1685.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1067.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1449.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1685.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="1212.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1546.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1806.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1067.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1067.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CIZE L61FLEYR_1" type="ACTIVE_POWER" side="ONE" value="50.01279830932617" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61FLEYR_1#0" type="REACTIVE_POWER" side="ONE" value="9.377699851989746" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61FLEYR_1#1" type="VOLTAGE" side="ONE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61FLEYR_2" type="ACTIVE_POWER" side="TWO" value="-43.761199951171875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61FLEYR_2#0" type="REACTIVE_POWER" side="TWO" value="-15.629500389099121" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61FLEYR_2#1" type="VOLTAGE" side="TWO" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CPVANL61TAVAU">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999988228082657" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999984502792358" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="16.706933975219727" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TAVAU1  " order="80" direction="TOP"/>
            <cp:feeder2 name="CPVAN1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1025.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1341.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1025.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1341.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1161.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1454.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1161.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1454.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="729.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="729.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="896.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1197.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1399.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="896.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1197.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1399.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="729.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="729.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="896.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1222.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="896.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1222.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="896.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1222.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="896.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1222.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1445.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="729.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1075.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1284.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1600.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CPVANL61TAVAU_1" type="ACTIVE_POWER" side="ONE" value="117.43775177001953" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANL61TAVAU_1#0" type="REACTIVE_POWER" side="ONE" value="44.66899871826172" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANL61TAVAU_1#1" type="VOLTAGE" side="ONE" value="238.11801147460938" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANL61TAVAU_2" type="REACTIVE_POWER" side="TWO" value="-44.650970458984375" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CPVANL61TAVAU_2#0" type="VOLTAGE" side="TWO" value="234.5665740966797" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.SAUP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="C.SAUP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VOSNE3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="20" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.721788168" fixedReactivePower="-0.443895102" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="N.SE2P7_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="MOLLEP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="MOLLEP3_1.1" type="VOLTAGE" value="63.03000259399414" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MOLLEP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="MOLLEP3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="MOLLEP3_1.3" type="VOLTAGE" value="62.869998931884766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VELARP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="GEN.PP7_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13341817259788513" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GEN.PP7_1.1" type="VOLTAGE" value="409.92657470703125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PP7_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.13341817259788513" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GEN.PP7_1.2" type="VOLTAGE" value="410.0421447753906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VELARP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHAGNP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="TAVAU6GROUP.1">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G1      " order="10" direction="BOTTOM"/>
        </cp:position>
        <apc:activePowerControl participate="true" droop="2.6089224815368652"/>
    </iidm:extension>
    <iidm:extension id="TAVAU6GROUP.2">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="G2      " order="20" direction="BOTTOM"/>
        </cp:position>
        <apc:activePowerControl participate="true" droop="2.6089224815368652"/>
    </iidm:extension>
    <iidm:extension id="GROSNL61MACON">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.0999998077750206" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="20.979555130004883" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999997928738594" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="19.973148345947266" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="MACON1  " order="40" direction="BOTTOM"/>
            <cp:feeder2 name="GROSN1  " order="40" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="718.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="972.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1135.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="924.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1316.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="618.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="847.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="986.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="618.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="847.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="986.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="718.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="972.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1135.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="807.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1188.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="807.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1188.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="924.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1316.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="924.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1147.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1316.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="618.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="618.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="718.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="950.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1087.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="718.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="950.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1087.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="618.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="618.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="807.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1034.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1188.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="718.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="972.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1135.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="718.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="972.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1135.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="718.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="972.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1135.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="718.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="972.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1135.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="618.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="847.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="986.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="618.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="847.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="986.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GROSNL61MACON_1" type="ACTIVE_POWER" side="ONE" value="70.2840347290039" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61MACON_1#0" type="REACTIVE_POWER" side="ONE" value="-5.559308052062988" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61MACON_1#1" type="VOLTAGE" side="ONE" value="239.93902587890625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61MACON_2" type="ACTIVE_POWER" side="TWO" value="-69.4399185180664" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61MACON_2#0" type="REACTIVE_POWER" side="TWO" value="-5.1479997634887695" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL61MACON_2#1" type="VOLTAGE" side="TWO" value="239.11557006835938" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="AUXONL31RIBAU">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="RIBAU1  " order="61" direction="BOTTOM"/>
            <cp:feeder2 name="AUXON1  " order="10" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="587.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="587.0999755859375"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="651.1000366210938"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="651.1000366210938"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="520.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="520.0999755859375"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="452.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="452.1000061035156"/>
                    <iidm:temporaryLimit name="IT40s" acceptableDuration="40" value="749.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="AUXONL31RIBAU_1" type="ACTIVE_POWER" side="ONE" value="0.800000011920929" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="AUXONL31RIBAU_1#0" type="REACTIVE_POWER" side="ONE" value="2.700000047683716" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="AUXONL31RIBAU_1#1" type="VOLTAGE" side="ONE" value="64.7699966430664" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2709296941757202" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VIELMP6_1.1" type="VOLTAGE" value="241.225830078125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP6_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.2709296941757202" redundant="true"/>
        </io:injectionObservability>
    </iidm:extension>
    <iidm:extension id="COLLO3TSNCF.1">
        <cp:position>
            <cp:feeder name="TSNCF.1 " order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="1.23628199" fixedReactivePower="-0.132191122" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CHALOL32FTAIN">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="FTAIN2  " order="150" direction="TOP"/>
            <cp:feeder2 name="CHALO2  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="602.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="556.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="556.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="930.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="602.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1024.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="602.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="692.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="1024.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="843.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="556.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="669.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="496.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="581.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="869.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="415.9999694824219">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="576.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="749.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="1660.0001220703125"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CHALOL32FTAIN_1" type="ACTIVE_POWER" side="ONE" value="12.664600372314453" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL32FTAIN_1#0" type="REACTIVE_POWER" side="ONE" value="1.9484000205993652" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CHALOL32FTAIN_1#1" type="VOLTAGE" side="ONE" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BXNE ING">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="BXNE  G " order="62" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="BXNE INF">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="BXNE  F " order="21" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="H.PAUL71SSV.O">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999960660934448" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999999403953552" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.09999958425760269" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="SSV.O1  " order="30" direction="BOTTOM"/>
            <cp:feeder2 name="H.PAU1  " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="2450.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3096.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3574.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="2818.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3440.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3928.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="2300.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2906.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3348.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="2300.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2906.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3348.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits1 permanentLimit="2450.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3096.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3574.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3226.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3720.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3226.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3720.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="2818.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3440.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3928.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2818.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3440.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3928.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2300.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2300.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="2450.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3016.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3464.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2450.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3016.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3464.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="2300.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2300.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="2600.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3226.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3720.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="2450.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3096.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3574.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2450.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3096.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3574.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="2450.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3096.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3574.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2450.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3096.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3574.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2300.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2906.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3348.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2300.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2906.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3348.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="4800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="H.PAUL71SSV.O_1" type="ACTIVE_POWER" side="ONE" value="-80.79780578613281" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL71SSV.O_1#0" type="REACTIVE_POWER" side="ONE" value="7.534200191497803" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL71SSV.O_1#1" type="VOLTAGE" side="ONE" value="411.43280029296875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL71SSV.O_2" type="ACTIVE_POWER" side="TWO" value="80.96150970458984" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL71SSV.O_2#0" type="REACTIVE_POWER" side="TWO" value="-94.51842498779297" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="H.PAUL71SSV.O_2#1" type="VOLTAGE" side="TWO" value="403.6103210449219" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="C.FOUL31NAVIL">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="34.86097717285156" redundant="false"/>
            <bo:qualityQ side="ONE" standardDeviation="32.233741760253906" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="NAVIL1  " order="60" direction="TOP"/>
            <cp:feeder2 name="C.FOU1  " order="20" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="580.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="750.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="818.0000610351562"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="688.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="529.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="471.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="641.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="817.9999389648438"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="818.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="C.FOUL31NAVIL_1" type="ACTIVE_POWER" side="ONE" value="-6.756119251251221" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.FOUL31NAVIL_1#0" type="REACTIVE_POWER" side="ONE" value="-1.3718398809432983" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="C.FOUL31NAVIL_1#1" type="VOLTAGE" side="ONE" value="63.97039794921875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGLP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="1.1170367002487183" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VOUGLP3_1" type="VOLTAGE" value="66.39717864990234" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGLP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="1.1170367002487183" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="VOUGLP3_2" type="VOLTAGE" value="66.0708999633789" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BXNE IN4">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="N4      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
        <m:measurements>
            <m:measurement id="BXNE IN4" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BXNE IN3">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="N3      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
        <m:measurements>
            <m:measurement id="BXNE IN3" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BXNE IN1">
        <gs:startup/>
        <cp:position>
            <cp:feeder name="N1      " order="1" direction="BOTTOM"/>
        </cp:position>
        <io:injectionObservability observable="true"/>
        <apc:activePowerControl participate="false" droop="0.0"/>
        <m:measurements>
            <m:measurement id="BXNE IN1" type="ACTIVE_POWER" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="KIR  L31PERRI">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="PERRI1  " order="51" direction="TOP"/>
            <cp:feeder2 name="KIR  1  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="555.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="699.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="624.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="767.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="629.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="478.0000305175781">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="637.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="767.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="402.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="559.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="727.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="767.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="2000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="KIR  L31PERRI_1" type="ACTIVE_POWER" side="ONE" value="10.553400039672852" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="KIR  L31PERRI_1#0" type="REACTIVE_POWER" side="ONE" value="-1.6247999668121338" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="KIR  L31PERRI_1#1" type="VOLTAGE" side="ONE" value="64.43138122558594" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCHL31ROMEL">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="ROMEL1  " order="20" direction="TOP"/>
            <cp:feeder2 name="COUCH1  " order="20" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="COUCHL31ROMEL_1" type="ACTIVE_POWER" side="ONE" value="10.97599983215332" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL31ROMEL_1#0" type="REACTIVE_POWER" side="ONE" value="4.802000045776367" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL31ROMEL_1#1" type="VOLTAGE" side="ONE" value="64.09491729736328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="COUCHL31ROMEL_2" type="VOLTAGE" side="TWO" value="63.416648864746094" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="PERRIL31ROMEL">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="ROMEL1  " order="80" direction="TOP"/>
            <cp:feeder2 name="PERRI1  " order="51" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="650.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="PERRIL31ROMEL_2" type="ACTIVE_POWER" side="TWO" value="-15.777999877929688" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="PERRIL31ROMEL_2#0" type="REACTIVE_POWER" side="TWO" value="-1.371999979019165" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COMMUP6_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3777357339859009" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="COMMUP6_1.3" type="VOLTAGE" value="240.86819458007812" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COMMUP6_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3777357339859009" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="COMMUP6_1.1" type="VOLTAGE" value="240.83009338378906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COMMUP6_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3777357339859009" redundant="true"/>
        </io:injectionObservability>
    </iidm:extension>
    <iidm:extension id="LOUHAL31PYMON">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.10000008344650269" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.1000000536441803" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="PYMON1  " order="71" direction="BOTTOM"/>
            <cp:feeder2 name="LOUHA1  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="346.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="449.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="295.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="346.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="397.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="481.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="397.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="481.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="449.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="530.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="449.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="530.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="295.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="295.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="346.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="432.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="346.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="432.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="295.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="295.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="397.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="346.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="434.9999694824219"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="346.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="434.9999694824219"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="346.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="434.9999694824219"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="346.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="434.9999694824219"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="530.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="295.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="381.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="495.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="530.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="LOUHAL31PYMON_2" type="ACTIVE_POWER" side="TWO" value="3.65310001373291" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="LOUHAL31PYMON_2#0" type="REACTIVE_POWER" side="TWO" value="-0.4058000147342682" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="LOUHAL31PYMON_2#1" type="VOLTAGE" side="TWO" value="63.756690979003906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CIZE L61IZERN">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="21.410263061523438" redundant="true"/>
            <bo:qualityP side="TWO" standardDeviation="0.09999948740005493" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="20.346864700317383" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999942034482956" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="IZERN1  " order="50" direction="BOTTOM"/>
            <cp:feeder2 name="CIZE 1  " order="20" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1322.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1637.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1890.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1215.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1546.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1806.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1215.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1546.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1806.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1322.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1637.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1890.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1322.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1637.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1890.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1449.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1685.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1449.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1685.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1215.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1546.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1806.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1141.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1490.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1744.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="2400.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1059.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1400.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="1651.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CIZE L61IZERN_1" type="ACTIVE_POWER" side="ONE" value="-43.761199951171875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61IZERN_1#0" type="REACTIVE_POWER" side="ONE" value="-6.251800060272217" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61IZERN_1#1" type="VOLTAGE" side="ONE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61IZERN_2" type="ACTIVE_POWER" side="TWO" value="43.761199951171875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61IZERN_2#0" type="REACTIVE_POWER" side="TWO" value="6.251800060272217" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CIZE L61IZERN_2#1" type="VOLTAGE" side="TWO" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP3_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="VIELMP3_2" type="VOLTAGE" value="64.4490737915039" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMP3_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
        <m:measurements>
            <m:measurement id="VIELMP3_1" type="VOLTAGE" value="64.45243072509766" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="LOUHAP3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="LOUHAP3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CURTIL61ZCUR5">
        <cp:position>
            <cp:feeder1 name="ZCUR51  " order="20" direction="TOP"/>
            <cp:feeder2 name="CURTI1  " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1112.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1420.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1643.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1255.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1552.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1775.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1502.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1015.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1343.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1571.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="900.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1214.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1419.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
    </iidm:extension>
    <iidm:extension id="GUEUGP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3679219186306" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GUEUGP6_2" type="VOLTAGE" value="241.3644256591797" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GUEUGP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3679219186306" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="GUEUGP6_1" type="VOLTAGE" value="240.15701293945312" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CRENEL71M.SEI">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999958425760269" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999995544552803" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="M.SEI1  " order="40" direction="TOP"/>
            <cp:feeder2 name="CRENE1  " order="180" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits1 permanentLimit="1988.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2538.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2944.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="2262.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="1812.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2320.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2680.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="1812.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2320.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2680.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="2124.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2682.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3118.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2124.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2682.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3118.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="2262.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2886.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2262.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2886.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="1812.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1812.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="1960.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2488.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2880.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1960.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2488.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2880.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="1812.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1812.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="2124.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2682.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3118.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="1988.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2538.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2944.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1988.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2538.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2944.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="1988.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2538.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2944.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1988.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2538.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2944.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="1812.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2320.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="2680.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="1812.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2320.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2680.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="CRENEL71M.SEI_1" type="ACTIVE_POWER" side="ONE" value="-2.3557138442993164" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CRENEL71M.SEI_1#0" type="REACTIVE_POWER" side="ONE" value="38.4942741394043" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CRENEL71M.SEI_1#1" type="VOLTAGE" side="ONE" value="411.0415954589844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="CRENEL71M.SEI_2" type="VOLTAGE" side="TWO" value="409.88031005859375" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="COUCH3TR312">
        <cp:position>
            <cp:feeder name="COUCH3TR312" order="40" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="CHAGN3X1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0814875662" fixedReactivePower="0.00699259248" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="N.GEO3TR312">
        <cp:position>
            <cp:feeder name="N.GEO3TR312" order="41" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="N.GEO3TR311">
        <cp:position>
            <cp:feeder name="N.GEO3TR311" order="10" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="TAVAU6T7.T9.T31">
        <cp:position>
            <cp:feeder name="T7.T9.T3" order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="58.7379112" fixedReactivePower="22.5942097" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.510162889957428" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="TAVAU6T7.T9.T31" type="VOLTAGE" value="234.5665740966797" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GROSNL71VIELM">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999983012676239" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.0999998226761818" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="VIELM1  " order="30" direction="TOP"/>
            <cp:feeder2 name="GROSN1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="2356.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2950.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="2138.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2758.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3184.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="2138.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2758.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3184.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="2522.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3122.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2522.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3122.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2700.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3200.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="2138.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2138.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="2354.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2890.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2354.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2890.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="2138.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2138.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="2522.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="3122.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="2356.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2950.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2356.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2950.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="2356.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2950.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2356.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2950.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3200.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.10009765625"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="2138.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2758.0"/>
                    <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3184.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="3200.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="2138.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2758.0"/>
                    <iidm:temporaryLimit name="SUR10" acceptableDuration="600" value="3184.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="GROSNL71VIELM_1" type="VOLTAGE" side="ONE" value="409.2235107421875" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL71VIELM_2" type="ACTIVE_POWER" side="TWO" value="113.3375244140625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL71VIELM_2#0" type="REACTIVE_POWER" side="TWO" value="17.014345169067383" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GROSNL71VIELM_2#1" type="VOLTAGE" side="TWO" value="412.10186767578125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="N.SE27TS2">
        <cp:position>
            <cp:feeder name="TS2     " order="30" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="46.0" fixedReactivePower="20.0" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityP standardDeviation="25.0" redundant="false"/>
            <io:qualityQ standardDeviation="25.0" redundant="false"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="N.SE27TS2" type="ACTIVE_POWER" value="46.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="N.SE27TS2#0" type="REACTIVE_POWER" value="20.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="FRON5L31G.CHE">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="G.CHE1  " order="20" direction="BOTTOM"/>
            <cp:feeder2 name="FRON51  " order="20" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="IS1 PROT">
                <clps:currentLimits2 permanentLimit="548.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="706.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="353.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="353.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 PROT">
                <clps:currentLimits2 permanentLimit="548.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="468.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="628.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="567.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="706.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.2000122070312"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="544.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="628.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="373.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="548.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="706.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0999755859375"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="235.99998474121094">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="353.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="458.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="706.0"/>
                    <iidm:temporaryLimit name="IT2s" acceptableDuration="2" value="1000.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="353.0">
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="FRON5L31G.CHE_2" type="ACTIVE_POWER" side="TWO" value="9.741600036621094" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="FRON5L31G.CHE_2#0" type="REACTIVE_POWER" side="TWO" value="-1.6236000061035156" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="FRON5L31G.CHE_2#1" type="VOLTAGE" side="TWO" value="63.756690979003906" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="GEN.PL63GENIS">
        <cp:position>
            <cp:feeder1 name="GENIS3  " order="120" direction="BOTTOM"/>
            <cp:feeder2 name="GEN.P3  " order="57" direction="TOP"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="GEN.PL63GENIS_1" type="ACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL63GENIS_1#0" type="REACTIVE_POWER" side="ONE" value="0.0" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="B.ROCP3_3.1">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="B.ROCP3_3.2">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="B.ROCP3_3.3">
        <bbsp:busbarSectionPosition busbarIndex="3" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="CIZE6 T611SNCF">
        <cp:position>
            <cp:feeder name="SNCF T1 " order="20" direction="TOP"/>
        </cp:position>
        <ld:detail fixedActivePower="0.0" fixedReactivePower="-1.88825929" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.36168038845062256" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="CIZE6 T611SNCF" type="VOLTAGE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="CPVAN3TR311">
        <cp:position>
            <cp:feeder name="CPVAN3TR311" order="30" direction="TOP"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="CPVAN3TR312">
        <cp:position>
            <cp:feeder name="CPVAN3TR312" order="60" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="BEON P3_1.2">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="2"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BEON P3_1.1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="BEON P3_1.3">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="3"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="C.SAU3TR311">
        <cp:position>
            <cp:feeder name="C.SAU3TR311" order="20" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="C.SAU3TR312">
        <cp:position>
            <cp:feeder name="C.SAU3TR312" order="41" direction="BOTTOM"/>
        </cp:position>
    </iidm:extension>
    <iidm:extension id="VOUGLY631">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="47.70484924316406" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="45.26438903808594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TR631   " order="40" direction="BOTTOM"/>
            <cp:feeder2 name="TR631   " order="40" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1118.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1208.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1118.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1029.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1342.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1789.9998779296875"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="VOUGLY631_1" type="VOLTAGE" side="ONE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY631_2" type="ACTIVE_POWER" side="TWO" value="-32.47359848022461" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY631_2#0" type="REACTIVE_POWER" side="TWO" value="-18.266399383544922" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY631_2#1" type="VOLTAGE" side="TWO" value="66.0708999633789" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VOUGLY632">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="47.70484924316406" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="45.26438903808594" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="TR632   " order="50" direction="BOTTOM"/>
            <cp:feeder2 name="TR632   " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1145.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1236.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits2 permanentLimit="1053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1053.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1145.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1053.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1374.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1832.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="VOUGLY632_1" type="VOLTAGE" side="ONE" value="239.9143524169922" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY632_2" type="ACTIVE_POWER" side="TWO" value="-30.444000244140625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY632_2#0" type="REACTIVE_POWER" side="TWO" value="-4.059199810028076" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VOUGLY632_2#1" type="VOLTAGE" side="TWO" value="66.39717864990234" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="FLEYRP6_2">
        <bbsp:busbarSectionPosition busbarIndex="2" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3615880310535431" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="FLEYRP6_2" type="VOLTAGE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="FLEYRP6_1">
        <bbsp:busbarSectionPosition busbarIndex="1" sectionIndex="1"/>
        <io:injectionObservability observable="true">
            <io:qualityV standardDeviation="0.3615880310535431" redundant="true"/>
        </io:injectionObservability>
        <m:measurements>
            <m:measurement id="FLEYRP6_1" type="VOLTAGE" value="241.1230010986328" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMY771">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="AT761.1 " order="60" direction="BOTTOM"/>
            <cp:feeder2 name="AT761.1 " order="1" direction="BOTTOM"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits1 permanentLimit="912.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1007.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits1 permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="927.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits1 permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits1 permanentLimit="912.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits1 permanentLimit="9999.0"/>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="9999.0"/>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="VIELMY771_1" type="VOLTAGE" side="ONE" value="409.6460266113281" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="BUGEYL73SSV.O">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999999403953552" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999985247850418" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="SSV.O3  " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="BUGEY3  " order="90" direction="TOP"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="BUGEYL73SSV.O_2" type="ACTIVE_POWER" side="TWO" value="18.33708381652832" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEYL73SSV.O_2#0" type="REACTIVE_POWER" side="TWO" value="7.126125335693359" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="BUGEYL73SSV.O_2#1" type="VOLTAGE" side="TWO" value="405.039306640625" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="B.ROCL32VELAR">
        <bo:branchObservability observable="true"/>
        <cp:position>
            <cp:feeder1 name="VELAR2  " order="50" direction="TOP"/>
            <cp:feeder2 name="B.ROC2  " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="587.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="734.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="651.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="800.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.2000122070312"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="664.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS2 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="IS1 J">
                <clps:currentLimits1 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
                <clps:currentLimits2 permanentLimit="520.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="670.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="800.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0999755859375"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits1 permanentLimit="452.0">
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="614.0"/>
                    <iidm:temporaryLimit name="IT1" acceptableDuration="60" value="798.0"/>
                    <iidm:temporaryLimit name="IT20s" acceptableDuration="20" value="800.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
        </clps:currentLimitsPerSeason>
    </iidm:extension>
    <iidm:extension id="GEN.PL66GENIS">
        <bo:branchObservability observable="true">
            <bo:qualityP side="ONE" standardDeviation="0.09999977797269821" redundant="true"/>
            <bo:qualityQ side="ONE" standardDeviation="0.0999998152256012" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="GENIS6  " order="200" direction="BOTTOM"/>
            <cp:feeder2 name="GEN.P6  " order="83" direction="BOTTOM"/>
        </cp:position>
        <m:measurements>
            <m:measurement id="GEN.PL66GENIS_1" type="ACTIVE_POWER" side="ONE" value="-62.83191680908203" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL66GENIS_1#0" type="REACTIVE_POWER" side="ONE" value="24.1307373046875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="GEN.PL66GENIS_1#1" type="VOLTAGE" side="ONE" value="242.8456268310547" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="MEURS3SAUX.1">
        <cp:position>
            <cp:feeder name="SAUX.1  " order="40" direction="BOTTOM"/>
        </cp:position>
        <ld:detail fixedActivePower="0.273198158" fixedReactivePower="-0.153225943" variableActivePower="0.0" variableReactivePower="0.0"/>
        <io:injectionObservability observable="true"/>
    </iidm:extension>
    <iidm:extension id="VIELMY763">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999989718198776" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999988228082657" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="AT763   " order="110" direction="BOTTOM"/>
            <cp:feeder2 name="AT763   " order="90" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="927.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="912.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1007.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="927.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="912.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="912.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1007.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="912.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="839.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="985.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="VIELMY763_1" type="VOLTAGE" side="ONE" value="410.85235595703125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY763_2" type="ACTIVE_POWER" side="TWO" value="-90.91375732421875" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY763_2#0" type="REACTIVE_POWER" side="TWO" value="-25.306537628173828" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMY762">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999989718198776" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999988228082657" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="AT762   " order="90" direction="BOTTOM"/>
            <cp:feeder2 name="AT762   " order="50" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="1832.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 PROT TR">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1991.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1803.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="1659.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2164.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 PROT TLIM">
                <clps:currentLimits2 permanentLimit="1948.0">
                    <iidm:temporaryLimit name="SUR20" acceptableDuration="1200" value="2135.0"/>
                    <iidm:temporaryLimit name="SUR5" acceptableDuration="300" value="2886.0"/>
                    <iidm:temporaryLimit name="SUR1" acceptableDuration="60"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="VIELMY762_1" type="VOLTAGE" side="ONE" value="410.9576110839844" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY762_2" type="ACTIVE_POWER" side="TWO" value="-142.03378295898438" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY762_2#0" type="REACTIVE_POWER" side="TWO" value="-43.01487350463867" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY762_2#1" type="VOLTAGE" side="TWO" value="243.4796600341797" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
    <iidm:extension id="VIELMY761">
        <bo:branchObservability observable="true">
            <bo:qualityP side="TWO" standardDeviation="0.09999989718198776" redundant="true"/>
            <bo:qualityQ side="TWO" standardDeviation="0.09999988228082657" redundant="true"/>
        </bo:branchObservability>
        <cp:position>
            <cp:feeder1 name="AT761.2 " order="1" direction="BOTTOM"/>
            <cp:feeder2 name="AT761.2 " order="30" direction="TOP"/>
        </cp:position>
        <clps:currentLimitsPerSeason>
            <clps:season name="H1 J">
                <clps:currentLimits1 permanentLimit="912.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 J TLIM">
                <clps:currentLimits1 permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="927.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 J">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 J">
                <clps:currentLimits1 permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H2 PROT">
                <clps:currentLimits2 permanentLimit="1460.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="E1 J TR">
                <clps:currentLimits1 permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="H1 J TLIM">
                <clps:currentLimits1 permanentLimit="912.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1007.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="E1 PROT">
                <clps:currentLimits2 permanentLimit="1460.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H1 PROT">
                <clps:currentLimits2 permanentLimit="1460.0">
                    <iidm:temporaryLimit name="SUR3s" acceptableDuration="3"/>
                </clps:currentLimits2>
            </clps:season>
            <clps:season name="H2 J TLIM">
                <clps:currentLimits1 permanentLimit="985.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits1>
            </clps:season>
            <clps:season name="DEFAULT">
                <clps:currentLimits2 permanentLimit="839.0">
                    <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1095.0"/>
                    <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1460.0"/>
                    <iidm:temporaryLimit name="IT" acceptableDuration="1"/>
                </clps:currentLimits2>
            </clps:season>
        </clps:currentLimitsPerSeason>
        <m:measurements>
            <m:measurement id="VIELMY761_2" type="ACTIVE_POWER" side="TWO" value="-93.88607025146484" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY761_2#0" type="REACTIVE_POWER" side="TWO" value="51.980621337890625" standardDeviation="25.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
            <m:measurement id="VIELMY761_2#1" type="VOLTAGE" side="TWO" value="241.225830078125" standardDeviation="5.0" valid="true">
                <m:property name="masked" value="false"/>
            </m:measurement>
        </m:measurements>
    </iidm:extension>
</iidm:network>
